<?xml version="1.0" encoding="utf-8"?>
<CAEXFile xmlns:xsi="http://www.w3.org/2001/XMLSchema-instance" FileName="01_272_FGKs_V15.1.aml" SchemaVersion="2.15" xsi:noNamespaceSchemaLocation="CAEX_ClassModel_V2.15.xsd">
  <AdditionalInformation>
    <WriterHeader>
      <WriterName>Totally Integrated Automation Portal</WriterName>
      <WriterID>1d4fcebb-1ad6-4881-b01d-bca335d94a46:V1.0</WriterID>
      <WriterVendor>Siemens AG</WriterVendor>
      <WriterVendorURL>www.siemens.com</WriterVendorURL>
      <WriterVersion>1501</WriterVersion>
      <WriterRelease>1501.0.2801.1</WriterRelease>
      <LastWritingDateTime>2020-06-08T13:35:34.84375Z</LastWritingDateTime>
    </WriterHeader>
  </AdditionalInformation>
  <AdditionalInformation AutomationMLVersion="2.0" />
  <AdditionalInformation DocumentVersions="Recommendations">
    <Document DocumentIdentifier="AR APC" Version="1.0.0" />
  </AdditionalInformation>
  <InstanceHierarchy Name="APC Sample Instance Hierarchy">
    <InternalElement ID="82ccaaa4-417d-45ab-8199-a7580ab2e0c2" Name="01_272_FGKs_V15.1">
      <Attribute Name="ProjectManufacturer" AttributeDataType="xs:string" />
      <Attribute Name="ProjectSign" AttributeDataType="xs:string" />
      <Attribute Name="ProjectRevision" AttributeDataType="xs:string" />
      <Attribute Name="ProjectInformation" AttributeDataType="xs:string" />
      <InternalElement ID="4a640f68-f34f-4a80-af0e-ac0808fb20dc" Name="PROFIBUS_1">
        <Attribute Name="Type" AttributeDataType="xs:string">
          <Value>Profibus</Value>
        </Attribute>
        <ExternalInterface ID="2cfabe15-4c44-4cf3-81b3-400b80c3fc79" Name="LogicalEndPoint_Subnet" RefBaseClassPath="CommunicationInterfaceClassLib/LogicalEndPoint" />
        <SupportedRoleClass RefRoleClassPath="AutomationProjectConfigurationRoleClassLib/Subnet" />
      </InternalElement>
      <InternalElement ID="e36e5b13-702f-413c-8424-a8ba043ce44c" Name="MCC">
        <InternalElement ID="9301494c-a364-445a-8648-90a89de9e954" Name="ET 200SP-DP43">
          <Attribute Name="TypeIdentifier" AttributeDataType="xs:string">
            <Value>System:Device.ET200SP</Value>
          </Attribute>
          <InternalElement ID="5cb9cc6b-6755-458c-b425-f0431271281b" Name="-R1">
            <Attribute Name="TypeName" AttributeDataType="xs:string">
              <Value>Rack</Value>
            </Attribute>
            <Attribute Name="PositionNumber" AttributeDataType="xs:int">
              <Value>0</Value>
            </Attribute>
            <Attribute Name="BuiltIn" AttributeDataType="xs:boolean">
              <Value>false</Value>
            </Attribute>
            <Attribute Name="TypeIdentifier" AttributeDataType="xs:string">
              <Value>System:Rack.ET200SP</Value>
            </Attribute>
            <InternalElement ID="d422a3e9-9bce-459b-b2e6-276b24c2314e" Name="+ES1GC01-K17">
              <Attribute Name="TypeName" AttributeDataType="xs:string">
                <Value>IM 155-6 DP HF</Value>
              </Attribute>
              <Attribute Name="DeviceItemType" AttributeDataType="xs:string">
                <Value>HeadModule</Value>
              </Attribute>
              <Attribute Name="PositionNumber" AttributeDataType="xs:int">
                <Value>0</Value>
              </Attribute>
              <Attribute Name="BuiltIn" AttributeDataType="xs:boolean">
                <Value>false</Value>
              </Attribute>
              <Attribute Name="TypeIdentifier" AttributeDataType="xs:string">
                <Value>OrderNumber:6ES7 155-6BU00-0CN0</Value>
              </Attribute>
              <Attribute Name="PlantDesignation IEC" AttributeDataType="xs:string">
                <Value>+ES1GT09</Value>
              </Attribute>
              <Attribute Name="LocationIdentifier IEC" AttributeDataType="xs:string">
                <Value>-K13</Value>
              </Attribute>
              <Attribute Name="FirmwareVersion" AttributeDataType="xs:string">
                <Value>V3.0</Value>
              </Attribute>
              <ExternalInterface ID="8d29f8bf-9533-4ad5-ae51-2e13241c2efc" Name="LogicalEndPoint_Interface" RefBaseClassPath="CommunicationInterfaceClassLib/LogicalEndPoint" />
              <InternalElement ID="45f736cc-520c-480b-9f40-fc7257bd0ee7" Name="PB1">
                <Attribute Name="Type" AttributeDataType="xs:string">
                  <Value>Profibus</Value>
                </Attribute>
                <Attribute Name="NetworkAddress" AttributeDataType="xs:string">
                  <Value>43</Value>
                </Attribute>
                <ExternalInterface ID="dca1b880-004e-4d70-a79c-e7536b1ffa75" Name="LogicalEndPoint_Node" RefBaseClassPath="CommunicationInterfaceClassLib/LogicalEndPoint" />
                <SupportedRoleClass RefRoleClassPath="AutomationProjectConfigurationRoleClassLib/Node" />
              </InternalElement>
              <SupportedRoleClass RefRoleClassPath="AutomationProjectConfigurationRoleClassLib/CommunicationInterface" />
            </InternalElement>
            <InternalElement ID="0f54d8b1-5b4a-413e-abcd-ea67d6e4b0e1" Name="-K22 | AI 8xI">
              <Attribute Name="TypeName" AttributeDataType="xs:string">
                <Value>AI 8xI 2-,4-wire BA</Value>
              </Attribute>
              <Attribute Name="PositionNumber" AttributeDataType="xs:int">
                <Value>1</Value>
              </Attribute>
              <Attribute Name="BuiltIn" AttributeDataType="xs:boolean">
                <Value>false</Value>
              </Attribute>
              <Attribute Name="TypeIdentifier" AttributeDataType="xs:string">
                <Value>OrderNumber:6ES7 134-6GF00-0AA1</Value>
              </Attribute>
              <Attribute Name="FirmwareVersion" AttributeDataType="xs:string">
                <Value>V1.0</Value>
              </Attribute>
              <InternalElement ID="369f81f9-ccbe-48e0-a2c2-63558200f39b" Name="-K22 | AI 8xI">
                <Attribute Name="PositionNumber" AttributeDataType="xs:int">
                  <Value>1</Value>
                </Attribute>
                <Attribute Name="BuiltIn" AttributeDataType="xs:boolean">
                  <Value>true</Value>
                </Attribute>
                <Attribute Name="Address">
                  <RefSemantic CorrespondingAttributePath="OrderedListType" />
                  <Attribute Name="1">
                    <Attribute Name="StartAddress" AttributeDataType="xs:int">
                      <Value>1000</Value>
                    </Attribute>
                    <Attribute Name="Length" AttributeDataType="xs:int">
                      <Value>128</Value>
                    </Attribute>
                    <Attribute Name="IoType" AttributeDataType="xs:string">
                      <Value>Input</Value>
                    </Attribute>
                  </Attribute>
                </Attribute>
                <ExternalInterface ID="5aa959c3-e13a-4ffb-9953-30fc29569d4d" Name="Channel_AI_0" RefBaseClassPath="AutomationProjectConfigurationInterfaceClassLib/Channel">
                  <Attribute Name="Type" AttributeDataType="xs:string">
                    <Value>Analog</Value>
                  </Attribute>
                  <Attribute Name="IoType" AttributeDataType="xs:string">
                    <Value>Input</Value>
                  </Attribute>
                  <Attribute Name="Number" AttributeDataType="xs:int">
                    <Value>0</Value>
                  </Attribute>
                  <Attribute Name="Length" AttributeDataType="xs:int">
                    <Value>16</Value>
                  </Attribute>
                </ExternalInterface>
                <ExternalInterface ID="52b9a02d-fdc7-4f28-ad1b-fac93c3d8929" Name="Channel_AI_1" RefBaseClassPath="AutomationProjectConfigurationInterfaceClassLib/Channel">
                  <Attribute Name="Type" AttributeDataType="xs:string">
                    <Value>Analog</Value>
                  </Attribute>
                  <Attribute Name="IoType" AttributeDataType="xs:string">
                    <Value>Input</Value>
                  </Attribute>
                  <Attribute Name="Number" AttributeDataType="xs:int">
                    <Value>1</Value>
                  </Attribute>
                  <Attribute Name="Length" AttributeDataType="xs:int">
                    <Value>16</Value>
                  </Attribute>
                </ExternalInterface>
                <ExternalInterface ID="f6eb8d85-c788-45ef-a65b-0f458145e071" Name="Channel_AI_2" RefBaseClassPath="AutomationProjectConfigurationInterfaceClassLib/Channel">
                  <Attribute Name="Type" AttributeDataType="xs:string">
                    <Value>Analog</Value>
                  </Attribute>
                  <Attribute Name="IoType" AttributeDataType="xs:string">
                    <Value>Input</Value>
                  </Attribute>
                  <Attribute Name="Number" AttributeDataType="xs:int">
                    <Value>2</Value>
                  </Attribute>
                  <Attribute Name="Length" AttributeDataType="xs:int">
                    <Value>16</Value>
                  </Attribute>
                </ExternalInterface>
                <ExternalInterface ID="49a35cf1-c21b-45b5-8511-c2dae7d2c9c0" Name="Channel_AI_3" RefBaseClassPath="AutomationProjectConfigurationInterfaceClassLib/Channel">
                  <Attribute Name="Type" AttributeDataType="xs:string">
                    <Value>Analog</Value>
                  </Attribute>
                  <Attribute Name="IoType" AttributeDataType="xs:string">
                    <Value>Input</Value>
                  </Attribute>
                  <Attribute Name="Number" AttributeDataType="xs:int">
                    <Value>3</Value>
                  </Attribute>
                  <Attribute Name="Length" AttributeDataType="xs:int">
                    <Value>16</Value>
                  </Attribute>
                </ExternalInterface>
                <ExternalInterface ID="13786acf-ccc6-441e-a7dd-c6c8196a2f71" Name="Channel_AI_4" RefBaseClassPath="AutomationProjectConfigurationInterfaceClassLib/Channel">
                  <Attribute Name="Type" AttributeDataType="xs:string">
                    <Value>Analog</Value>
                  </Attribute>
                  <Attribute Name="IoType" AttributeDataType="xs:string">
                    <Value>Input</Value>
                  </Attribute>
                  <Attribute Name="Number" AttributeDataType="xs:int">
                    <Value>4</Value>
                  </Attribute>
                  <Attribute Name="Length" AttributeDataType="xs:int">
                    <Value>16</Value>
                  </Attribute>
                </ExternalInterface>
                <ExternalInterface ID="0468a440-8126-4f34-be9b-abbb39e9b2fc" Name="Channel_AI_5" RefBaseClassPath="AutomationProjectConfigurationInterfaceClassLib/Channel">
                  <Attribute Name="Type" AttributeDataType="xs:string">
                    <Value>Analog</Value>
                  </Attribute>
                  <Attribute Name="IoType" AttributeDataType="xs:string">
                    <Value>Input</Value>
                  </Attribute>
                  <Attribute Name="Number" AttributeDataType="xs:int">
                    <Value>5</Value>
                  </Attribute>
                  <Attribute Name="Length" AttributeDataType="xs:int">
                    <Value>16</Value>
                  </Attribute>
                </ExternalInterface>
                <ExternalInterface ID="50f12f54-5f89-4715-bf4b-d5907999843b" Name="Channel_AI_6" RefBaseClassPath="AutomationProjectConfigurationInterfaceClassLib/Channel">
                  <Attribute Name="Type" AttributeDataType="xs:string">
                    <Value>Analog</Value>
                  </Attribute>
                  <Attribute Name="IoType" AttributeDataType="xs:string">
                    <Value>Input</Value>
                  </Attribute>
                  <Attribute Name="Number" AttributeDataType="xs:int">
                    <Value>6</Value>
                  </Attribute>
                  <Attribute Name="Length" AttributeDataType="xs:int">
                    <Value>16</Value>
                  </Attribute>
                </ExternalInterface>
                <ExternalInterface ID="1b94e87a-c1c2-4970-85be-e826389ce439" Name="Channel_AI_7" RefBaseClassPath="AutomationProjectConfigurationInterfaceClassLib/Channel">
                  <Attribute Name="Type" AttributeDataType="xs:string">
                    <Value>Analog</Value>
                  </Attribute>
                  <Attribute Name="IoType" AttributeDataType="xs:string">
                    <Value>Input</Value>
                  </Attribute>
                  <Attribute Name="Number" AttributeDataType="xs:int">
                    <Value>7</Value>
                  </Attribute>
                  <Attribute Name="Length" AttributeDataType="xs:int">
                    <Value>16</Value>
                  </Attribute>
                </ExternalInterface>
                <SupportedRoleClass RefRoleClassPath="AutomationProjectConfigurationRoleClassLib/DeviceItem" />
              </InternalElement>
              <SupportedRoleClass RefRoleClassPath="AutomationProjectConfigurationRoleClassLib/DeviceItem" />
            </InternalElement>
            <InternalElement ID="f6a16c57-47c5-4903-8538-c15581d102ee" Name="-K36 | AQ 4xU/I ST">
              <Attribute Name="TypeName" AttributeDataType="xs:string">
                <Value>AQ 4xU/I ST</Value>
              </Attribute>
              <Attribute Name="PositionNumber" AttributeDataType="xs:int">
                <Value>2</Value>
              </Attribute>
              <Attribute Name="BuiltIn" AttributeDataType="xs:boolean">
                <Value>false</Value>
              </Attribute>
              <Attribute Name="TypeIdentifier" AttributeDataType="xs:string">
                <Value>OrderNumber:6ES7 135-6HD00-0BA1</Value>
              </Attribute>
              <Attribute Name="FirmwareVersion" AttributeDataType="xs:string">
                <Value>V1.1</Value>
              </Attribute>
              <InternalElement ID="8e778a83-d33e-4c30-ad98-9fca2fd7440a" Name="-K36 | AQ 4xU/I ST">
                <Attribute Name="PositionNumber" AttributeDataType="xs:int">
                  <Value>1</Value>
                </Attribute>
                <Attribute Name="BuiltIn" AttributeDataType="xs:boolean">
                  <Value>true</Value>
                </Attribute>
                <Attribute Name="Address">
                  <RefSemantic CorrespondingAttributePath="OrderedListType" />
                  <Attribute Name="1">
                    <Attribute Name="StartAddress" AttributeDataType="xs:int">
                      <Value>1008</Value>
                    </Attribute>
                    <Attribute Name="Length" AttributeDataType="xs:int">
                      <Value>64</Value>
                    </Attribute>
                    <Attribute Name="IoType" AttributeDataType="xs:string">
                      <Value>Output</Value>
                    </Attribute>
                  </Attribute>
                </Attribute>
                <ExternalInterface ID="7fa6f16d-575b-41fc-8adc-7b7df708b592" Name="Channel_AO_0" RefBaseClassPath="AutomationProjectConfigurationInterfaceClassLib/Channel">
                  <Attribute Name="Type" AttributeDataType="xs:string">
                    <Value>Analog</Value>
                  </Attribute>
                  <Attribute Name="IoType" AttributeDataType="xs:string">
                    <Value>Output</Value>
                  </Attribute>
                  <Attribute Name="Number" AttributeDataType="xs:int">
                    <Value>0</Value>
                  </Attribute>
                  <Attribute Name="Length" AttributeDataType="xs:int">
                    <Value>16</Value>
                  </Attribute>
                </ExternalInterface>
                <ExternalInterface ID="fa78cd22-2fdb-423e-84d2-6229119b53b3" Name="Channel_AO_1" RefBaseClassPath="AutomationProjectConfigurationInterfaceClassLib/Channel">
                  <Attribute Name="Type" AttributeDataType="xs:string">
                    <Value>Analog</Value>
                  </Attribute>
                  <Attribute Name="IoType" AttributeDataType="xs:string">
                    <Value>Output</Value>
                  </Attribute>
                  <Attribute Name="Number" AttributeDataType="xs:int">
                    <Value>1</Value>
                  </Attribute>
                  <Attribute Name="Length" AttributeDataType="xs:int">
                    <Value>16</Value>
                  </Attribute>
                </ExternalInterface>
                <ExternalInterface ID="32e96a4b-df72-430f-bf95-b76037463024" Name="Channel_AO_2" RefBaseClassPath="AutomationProjectConfigurationInterfaceClassLib/Channel">
                  <Attribute Name="Type" AttributeDataType="xs:string">
                    <Value>Analog</Value>
                  </Attribute>
                  <Attribute Name="IoType" AttributeDataType="xs:string">
                    <Value>Output</Value>
                  </Attribute>
                  <Attribute Name="Number" AttributeDataType="xs:int">
                    <Value>2</Value>
                  </Attribute>
                  <Attribute Name="Length" AttributeDataType="xs:int">
                    <Value>16</Value>
                  </Attribute>
                </ExternalInterface>
                <ExternalInterface ID="28d9c2aa-08ec-44ed-96a2-548768c5c8a1" Name="Channel_AO_3" RefBaseClassPath="AutomationProjectConfigurationInterfaceClassLib/Channel">
                  <Attribute Name="Type" AttributeDataType="xs:string">
                    <Value>Analog</Value>
                  </Attribute>
                  <Attribute Name="IoType" AttributeDataType="xs:string">
                    <Value>Output</Value>
                  </Attribute>
                  <Attribute Name="Number" AttributeDataType="xs:int">
                    <Value>3</Value>
                  </Attribute>
                  <Attribute Name="Length" AttributeDataType="xs:int">
                    <Value>16</Value>
                  </Attribute>
                </ExternalInterface>
                <SupportedRoleClass RefRoleClassPath="AutomationProjectConfigurationRoleClassLib/DeviceItem" />
              </InternalElement>
              <SupportedRoleClass RefRoleClassPath="AutomationProjectConfigurationRoleClassLib/DeviceItem" />
            </InternalElement>
            <InternalElement ID="36717768-9aff-49bf-be84-98aecada8442" Name="-K42 | DI 16x24VDC ST">
              <Attribute Name="TypeName" AttributeDataType="xs:string">
                <Value>DI 16x24VDC ST</Value>
              </Attribute>
              <Attribute Name="PositionNumber" AttributeDataType="xs:int">
                <Value>3</Value>
              </Attribute>
              <Attribute Name="BuiltIn" AttributeDataType="xs:boolean">
                <Value>false</Value>
              </Attribute>
              <Attribute Name="TypeIdentifier" AttributeDataType="xs:string">
                <Value>OrderNumber:6ES7 131-6BH00-0BA0</Value>
              </Attribute>
              <Attribute Name="FirmwareVersion" AttributeDataType="xs:string">
                <Value>V1.1</Value>
              </Attribute>
              <InternalElement ID="46c578a5-ba2f-4279-873e-6f589d9f54ab" Name="-K42 | DI 16x24VDC ST">
                <Attribute Name="PositionNumber" AttributeDataType="xs:int">
                  <Value>1</Value>
                </Attribute>
                <Attribute Name="BuiltIn" AttributeDataType="xs:boolean">
                  <Value>true</Value>
                </Attribute>
                <Attribute Name="Address">
                  <RefSemantic CorrespondingAttributePath="OrderedListType" />
                  <Attribute Name="1">
                    <Attribute Name="StartAddress" AttributeDataType="xs:int">
                      <Value>1016</Value>
                    </Attribute>
                    <Attribute Name="Length" AttributeDataType="xs:int">
                      <Value>16</Value>
                    </Attribute>
                    <Attribute Name="IoType" AttributeDataType="xs:string">
                      <Value>Input</Value>
                    </Attribute>
                  </Attribute>
                </Attribute>
                <ExternalInterface ID="aa1d95a1-bc3a-4246-847c-2126b745dccf" Name="Channel_DI_0" RefBaseClassPath="AutomationProjectConfigurationInterfaceClassLib/Channel">
                  <Attribute Name="Type" AttributeDataType="xs:string">
                    <Value>Digital</Value>
                  </Attribute>
                  <Attribute Name="IoType" AttributeDataType="xs:string">
                    <Value>Input</Value>
                  </Attribute>
                  <Attribute Name="Number" AttributeDataType="xs:int">
                    <Value>0</Value>
                  </Attribute>
                  <Attribute Name="Length" AttributeDataType="xs:int">
                    <Value>1</Value>
                  </Attribute>
                </ExternalInterface>
                <ExternalInterface ID="10340abc-d17e-4731-99fc-595ee10a19c4" Name="Channel_DI_1" RefBaseClassPath="AutomationProjectConfigurationInterfaceClassLib/Channel">
                  <Attribute Name="Type" AttributeDataType="xs:string">
                    <Value>Digital</Value>
                  </Attribute>
                  <Attribute Name="IoType" AttributeDataType="xs:string">
                    <Value>Input</Value>
                  </Attribute>
                  <Attribute Name="Number" AttributeDataType="xs:int">
                    <Value>1</Value>
                  </Attribute>
                  <Attribute Name="Length" AttributeDataType="xs:int">
                    <Value>1</Value>
                  </Attribute>
                </ExternalInterface>
                <ExternalInterface ID="fa69940c-ec2d-4b84-a812-bd47bf2f52a9" Name="Channel_DI_2" RefBaseClassPath="AutomationProjectConfigurationInterfaceClassLib/Channel">
                  <Attribute Name="Type" AttributeDataType="xs:string">
                    <Value>Digital</Value>
                  </Attribute>
                  <Attribute Name="IoType" AttributeDataType="xs:string">
                    <Value>Input</Value>
                  </Attribute>
                  <Attribute Name="Number" AttributeDataType="xs:int">
                    <Value>2</Value>
                  </Attribute>
                  <Attribute Name="Length" AttributeDataType="xs:int">
                    <Value>1</Value>
                  </Attribute>
                </ExternalInterface>
                <ExternalInterface ID="ac0bd81e-0565-4186-bc0b-04ecceca2c95" Name="Channel_DI_3" RefBaseClassPath="AutomationProjectConfigurationInterfaceClassLib/Channel">
                  <Attribute Name="Type" AttributeDataType="xs:string">
                    <Value>Digital</Value>
                  </Attribute>
                  <Attribute Name="IoType" AttributeDataType="xs:string">
                    <Value>Input</Value>
                  </Attribute>
                  <Attribute Name="Number" AttributeDataType="xs:int">
                    <Value>3</Value>
                  </Attribute>
                  <Attribute Name="Length" AttributeDataType="xs:int">
                    <Value>1</Value>
                  </Attribute>
                </ExternalInterface>
                <ExternalInterface ID="dac25548-4c13-4e64-bda4-a01477ce7166" Name="Channel_DI_4" RefBaseClassPath="AutomationProjectConfigurationInterfaceClassLib/Channel">
                  <Attribute Name="Type" AttributeDataType="xs:string">
                    <Value>Digital</Value>
                  </Attribute>
                  <Attribute Name="IoType" AttributeDataType="xs:string">
                    <Value>Input</Value>
                  </Attribute>
                  <Attribute Name="Number" AttributeDataType="xs:int">
                    <Value>4</Value>
                  </Attribute>
                  <Attribute Name="Length" AttributeDataType="xs:int">
                    <Value>1</Value>
                  </Attribute>
                </ExternalInterface>
                <ExternalInterface ID="6469efb3-1f5b-4f0b-98ee-12153c129132" Name="Channel_DI_5" RefBaseClassPath="AutomationProjectConfigurationInterfaceClassLib/Channel">
                  <Attribute Name="Type" AttributeDataType="xs:string">
                    <Value>Digital</Value>
                  </Attribute>
                  <Attribute Name="IoType" AttributeDataType="xs:string">
                    <Value>Input</Value>
                  </Attribute>
                  <Attribute Name="Number" AttributeDataType="xs:int">
                    <Value>5</Value>
                  </Attribute>
                  <Attribute Name="Length" AttributeDataType="xs:int">
                    <Value>1</Value>
                  </Attribute>
                </ExternalInterface>
                <ExternalInterface ID="3a58feae-bc2b-49b9-9429-1e45d8e8e154" Name="Channel_DI_6" RefBaseClassPath="AutomationProjectConfigurationInterfaceClassLib/Channel">
                  <Attribute Name="Type" AttributeDataType="xs:string">
                    <Value>Digital</Value>
                  </Attribute>
                  <Attribute Name="IoType" AttributeDataType="xs:string">
                    <Value>Input</Value>
                  </Attribute>
                  <Attribute Name="Number" AttributeDataType="xs:int">
                    <Value>6</Value>
                  </Attribute>
                  <Attribute Name="Length" AttributeDataType="xs:int">
                    <Value>1</Value>
                  </Attribute>
                </ExternalInterface>
                <ExternalInterface ID="6920251d-b2b4-4c67-9557-9f3b0969ca94" Name="Channel_DI_7" RefBaseClassPath="AutomationProjectConfigurationInterfaceClassLib/Channel">
                  <Attribute Name="Type" AttributeDataType="xs:string">
                    <Value>Digital</Value>
                  </Attribute>
                  <Attribute Name="IoType" AttributeDataType="xs:string">
                    <Value>Input</Value>
                  </Attribute>
                  <Attribute Name="Number" AttributeDataType="xs:int">
                    <Value>7</Value>
                  </Attribute>
                  <Attribute Name="Length" AttributeDataType="xs:int">
                    <Value>1</Value>
                  </Attribute>
                </ExternalInterface>
                <ExternalInterface ID="1fd09220-bb13-4a04-ac72-01586325ba1f" Name="Channel_DI_8" RefBaseClassPath="AutomationProjectConfigurationInterfaceClassLib/Channel">
                  <Attribute Name="Type" AttributeDataType="xs:string">
                    <Value>Digital</Value>
                  </Attribute>
                  <Attribute Name="IoType" AttributeDataType="xs:string">
                    <Value>Input</Value>
                  </Attribute>
                  <Attribute Name="Number" AttributeDataType="xs:int">
                    <Value>8</Value>
                  </Attribute>
                  <Attribute Name="Length" AttributeDataType="xs:int">
                    <Value>1</Value>
                  </Attribute>
                </ExternalInterface>
                <ExternalInterface ID="ad717d8e-dc96-45ca-ae5e-9ff811af2240" Name="Channel_DI_9" RefBaseClassPath="AutomationProjectConfigurationInterfaceClassLib/Channel">
                  <Attribute Name="Type" AttributeDataType="xs:string">
                    <Value>Digital</Value>
                  </Attribute>
                  <Attribute Name="IoType" AttributeDataType="xs:string">
                    <Value>Input</Value>
                  </Attribute>
                  <Attribute Name="Number" AttributeDataType="xs:int">
                    <Value>9</Value>
                  </Attribute>
                  <Attribute Name="Length" AttributeDataType="xs:int">
                    <Value>1</Value>
                  </Attribute>
                </ExternalInterface>
                <ExternalInterface ID="ba319240-3788-4801-ba4d-04caae9f6051" Name="Channel_DI_10" RefBaseClassPath="AutomationProjectConfigurationInterfaceClassLib/Channel">
                  <Attribute Name="Type" AttributeDataType="xs:string">
                    <Value>Digital</Value>
                  </Attribute>
                  <Attribute Name="IoType" AttributeDataType="xs:string">
                    <Value>Input</Value>
                  </Attribute>
                  <Attribute Name="Number" AttributeDataType="xs:int">
                    <Value>10</Value>
                  </Attribute>
                  <Attribute Name="Length" AttributeDataType="xs:int">
                    <Value>1</Value>
                  </Attribute>
                </ExternalInterface>
                <ExternalInterface ID="761adb7a-d558-4e70-ab4f-bc78eaae1d24" Name="Channel_DI_11" RefBaseClassPath="AutomationProjectConfigurationInterfaceClassLib/Channel">
                  <Attribute Name="Type" AttributeDataType="xs:string">
                    <Value>Digital</Value>
                  </Attribute>
                  <Attribute Name="IoType" AttributeDataType="xs:string">
                    <Value>Input</Value>
                  </Attribute>
                  <Attribute Name="Number" AttributeDataType="xs:int">
                    <Value>11</Value>
                  </Attribute>
                  <Attribute Name="Length" AttributeDataType="xs:int">
                    <Value>1</Value>
                  </Attribute>
                </ExternalInterface>
                <ExternalInterface ID="f26065e3-af92-48af-b55f-fa1029267019" Name="Channel_DI_12" RefBaseClassPath="AutomationProjectConfigurationInterfaceClassLib/Channel">
                  <Attribute Name="Type" AttributeDataType="xs:string">
                    <Value>Digital</Value>
                  </Attribute>
                  <Attribute Name="IoType" AttributeDataType="xs:string">
                    <Value>Input</Value>
                  </Attribute>
                  <Attribute Name="Number" AttributeDataType="xs:int">
                    <Value>12</Value>
                  </Attribute>
                  <Attribute Name="Length" AttributeDataType="xs:int">
                    <Value>1</Value>
                  </Attribute>
                </ExternalInterface>
                <ExternalInterface ID="cc1368b8-2b55-42d5-951b-13f982114360" Name="Channel_DI_13" RefBaseClassPath="AutomationProjectConfigurationInterfaceClassLib/Channel">
                  <Attribute Name="Type" AttributeDataType="xs:string">
                    <Value>Digital</Value>
                  </Attribute>
                  <Attribute Name="IoType" AttributeDataType="xs:string">
                    <Value>Input</Value>
                  </Attribute>
                  <Attribute Name="Number" AttributeDataType="xs:int">
                    <Value>13</Value>
                  </Attribute>
                  <Attribute Name="Length" AttributeDataType="xs:int">
                    <Value>1</Value>
                  </Attribute>
                </ExternalInterface>
                <ExternalInterface ID="87ca87eb-a94a-42ad-8e29-5b43ed4607bc" Name="Channel_DI_14" RefBaseClassPath="AutomationProjectConfigurationInterfaceClassLib/Channel">
                  <Attribute Name="Type" AttributeDataType="xs:string">
                    <Value>Digital</Value>
                  </Attribute>
                  <Attribute Name="IoType" AttributeDataType="xs:string">
                    <Value>Input</Value>
                  </Attribute>
                  <Attribute Name="Number" AttributeDataType="xs:int">
                    <Value>14</Value>
                  </Attribute>
                  <Attribute Name="Length" AttributeDataType="xs:int">
                    <Value>1</Value>
                  </Attribute>
                </ExternalInterface>
                <ExternalInterface ID="01d9c73c-fbc2-42b9-b6e8-efaeb41ea6fd" Name="Channel_DI_15" RefBaseClassPath="AutomationProjectConfigurationInterfaceClassLib/Channel">
                  <Attribute Name="Type" AttributeDataType="xs:string">
                    <Value>Digital</Value>
                  </Attribute>
                  <Attribute Name="IoType" AttributeDataType="xs:string">
                    <Value>Input</Value>
                  </Attribute>
                  <Attribute Name="Number" AttributeDataType="xs:int">
                    <Value>15</Value>
                  </Attribute>
                  <Attribute Name="Length" AttributeDataType="xs:int">
                    <Value>1</Value>
                  </Attribute>
                </ExternalInterface>
                <SupportedRoleClass RefRoleClassPath="AutomationProjectConfigurationRoleClassLib/DeviceItem" />
              </InternalElement>
              <SupportedRoleClass RefRoleClassPath="AutomationProjectConfigurationRoleClassLib/DeviceItem" />
            </InternalElement>
            <InternalElement ID="d7c7bcfe-9c7a-49c4-b4bc-f017210486ce" Name="-K46 | DI 16x24VDC ST_1">
              <Attribute Name="TypeName" AttributeDataType="xs:string">
                <Value>DI 16x24VDC ST</Value>
              </Attribute>
              <Attribute Name="PositionNumber" AttributeDataType="xs:int">
                <Value>4</Value>
              </Attribute>
              <Attribute Name="BuiltIn" AttributeDataType="xs:boolean">
                <Value>false</Value>
              </Attribute>
              <Attribute Name="TypeIdentifier" AttributeDataType="xs:string">
                <Value>OrderNumber:6ES7 131-6BH00-0BA0</Value>
              </Attribute>
              <Attribute Name="FirmwareVersion" AttributeDataType="xs:string">
                <Value>V1.1</Value>
              </Attribute>
              <InternalElement ID="2d10caf8-a6ef-426d-b57a-d75988673f6d" Name="-K46 | DI 16x24VDC ST_1">
                <Attribute Name="PositionNumber" AttributeDataType="xs:int">
                  <Value>1</Value>
                </Attribute>
                <Attribute Name="BuiltIn" AttributeDataType="xs:boolean">
                  <Value>true</Value>
                </Attribute>
                <Attribute Name="Address">
                  <RefSemantic CorrespondingAttributePath="OrderedListType" />
                  <Attribute Name="1">
                    <Attribute Name="StartAddress" AttributeDataType="xs:int">
                      <Value>1018</Value>
                    </Attribute>
                    <Attribute Name="Length" AttributeDataType="xs:int">
                      <Value>16</Value>
                    </Attribute>
                    <Attribute Name="IoType" AttributeDataType="xs:string">
                      <Value>Input</Value>
                    </Attribute>
                  </Attribute>
                </Attribute>
                <ExternalInterface ID="dcfe8355-999b-4f74-8101-671de76eb807" Name="Channel_DI_0" RefBaseClassPath="AutomationProjectConfigurationInterfaceClassLib/Channel">
                  <Attribute Name="Type" AttributeDataType="xs:string">
                    <Value>Digital</Value>
                  </Attribute>
                  <Attribute Name="IoType" AttributeDataType="xs:string">
                    <Value>Input</Value>
                  </Attribute>
                  <Attribute Name="Number" AttributeDataType="xs:int">
                    <Value>0</Value>
                  </Attribute>
                  <Attribute Name="Length" AttributeDataType="xs:int">
                    <Value>1</Value>
                  </Attribute>
                </ExternalInterface>
                <ExternalInterface ID="4956e4b6-e632-43ad-9849-0f545be8f6bc" Name="Channel_DI_1" RefBaseClassPath="AutomationProjectConfigurationInterfaceClassLib/Channel">
                  <Attribute Name="Type" AttributeDataType="xs:string">
                    <Value>Digital</Value>
                  </Attribute>
                  <Attribute Name="IoType" AttributeDataType="xs:string">
                    <Value>Input</Value>
                  </Attribute>
                  <Attribute Name="Number" AttributeDataType="xs:int">
                    <Value>1</Value>
                  </Attribute>
                  <Attribute Name="Length" AttributeDataType="xs:int">
                    <Value>1</Value>
                  </Attribute>
                </ExternalInterface>
                <ExternalInterface ID="f960e908-68c2-47f2-afa3-6faf01384481" Name="Channel_DI_2" RefBaseClassPath="AutomationProjectConfigurationInterfaceClassLib/Channel">
                  <Attribute Name="Type" AttributeDataType="xs:string">
                    <Value>Digital</Value>
                  </Attribute>
                  <Attribute Name="IoType" AttributeDataType="xs:string">
                    <Value>Input</Value>
                  </Attribute>
                  <Attribute Name="Number" AttributeDataType="xs:int">
                    <Value>2</Value>
                  </Attribute>
                  <Attribute Name="Length" AttributeDataType="xs:int">
                    <Value>1</Value>
                  </Attribute>
                </ExternalInterface>
                <ExternalInterface ID="ffb532f2-32c5-407e-9c4b-7c9914fa980f" Name="Channel_DI_3" RefBaseClassPath="AutomationProjectConfigurationInterfaceClassLib/Channel">
                  <Attribute Name="Type" AttributeDataType="xs:string">
                    <Value>Digital</Value>
                  </Attribute>
                  <Attribute Name="IoType" AttributeDataType="xs:string">
                    <Value>Input</Value>
                  </Attribute>
                  <Attribute Name="Number" AttributeDataType="xs:int">
                    <Value>3</Value>
                  </Attribute>
                  <Attribute Name="Length" AttributeDataType="xs:int">
                    <Value>1</Value>
                  </Attribute>
                </ExternalInterface>
                <ExternalInterface ID="f34db828-be2e-4bb6-8c70-cad246335008" Name="Channel_DI_4" RefBaseClassPath="AutomationProjectConfigurationInterfaceClassLib/Channel">
                  <Attribute Name="Type" AttributeDataType="xs:string">
                    <Value>Digital</Value>
                  </Attribute>
                  <Attribute Name="IoType" AttributeDataType="xs:string">
                    <Value>Input</Value>
                  </Attribute>
                  <Attribute Name="Number" AttributeDataType="xs:int">
                    <Value>4</Value>
                  </Attribute>
                  <Attribute Name="Length" AttributeDataType="xs:int">
                    <Value>1</Value>
                  </Attribute>
                </ExternalInterface>
                <ExternalInterface ID="41870b19-3d0e-4631-b0ab-d308a3c4c3b3" Name="Channel_DI_5" RefBaseClassPath="AutomationProjectConfigurationInterfaceClassLib/Channel">
                  <Attribute Name="Type" AttributeDataType="xs:string">
                    <Value>Digital</Value>
                  </Attribute>
                  <Attribute Name="IoType" AttributeDataType="xs:string">
                    <Value>Input</Value>
                  </Attribute>
                  <Attribute Name="Number" AttributeDataType="xs:int">
                    <Value>5</Value>
                  </Attribute>
                  <Attribute Name="Length" AttributeDataType="xs:int">
                    <Value>1</Value>
                  </Attribute>
                </ExternalInterface>
                <ExternalInterface ID="4d3064d6-6b45-49a6-8e87-bf2a64a1b133" Name="Channel_DI_6" RefBaseClassPath="AutomationProjectConfigurationInterfaceClassLib/Channel">
                  <Attribute Name="Type" AttributeDataType="xs:string">
                    <Value>Digital</Value>
                  </Attribute>
                  <Attribute Name="IoType" AttributeDataType="xs:string">
                    <Value>Input</Value>
                  </Attribute>
                  <Attribute Name="Number" AttributeDataType="xs:int">
                    <Value>6</Value>
                  </Attribute>
                  <Attribute Name="Length" AttributeDataType="xs:int">
                    <Value>1</Value>
                  </Attribute>
                </ExternalInterface>
                <ExternalInterface ID="d7c2f7ba-fbd7-4193-b566-9478dceb1724" Name="Channel_DI_7" RefBaseClassPath="AutomationProjectConfigurationInterfaceClassLib/Channel">
                  <Attribute Name="Type" AttributeDataType="xs:string">
                    <Value>Digital</Value>
                  </Attribute>
                  <Attribute Name="IoType" AttributeDataType="xs:string">
                    <Value>Input</Value>
                  </Attribute>
                  <Attribute Name="Number" AttributeDataType="xs:int">
                    <Value>7</Value>
                  </Attribute>
                  <Attribute Name="Length" AttributeDataType="xs:int">
                    <Value>1</Value>
                  </Attribute>
                </ExternalInterface>
                <ExternalInterface ID="5ea91272-f485-4b73-a1ea-e58059551504" Name="Channel_DI_8" RefBaseClassPath="AutomationProjectConfigurationInterfaceClassLib/Channel">
                  <Attribute Name="Type" AttributeDataType="xs:string">
                    <Value>Digital</Value>
                  </Attribute>
                  <Attribute Name="IoType" AttributeDataType="xs:string">
                    <Value>Input</Value>
                  </Attribute>
                  <Attribute Name="Number" AttributeDataType="xs:int">
                    <Value>8</Value>
                  </Attribute>
                  <Attribute Name="Length" AttributeDataType="xs:int">
                    <Value>1</Value>
                  </Attribute>
                </ExternalInterface>
                <ExternalInterface ID="71e99722-b20e-4953-bfbb-8a4e848372ac" Name="Channel_DI_9" RefBaseClassPath="AutomationProjectConfigurationInterfaceClassLib/Channel">
                  <Attribute Name="Type" AttributeDataType="xs:string">
                    <Value>Digital</Value>
                  </Attribute>
                  <Attribute Name="IoType" AttributeDataType="xs:string">
                    <Value>Input</Value>
                  </Attribute>
                  <Attribute Name="Number" AttributeDataType="xs:int">
                    <Value>9</Value>
                  </Attribute>
                  <Attribute Name="Length" AttributeDataType="xs:int">
                    <Value>1</Value>
                  </Attribute>
                </ExternalInterface>
                <ExternalInterface ID="4b8f5515-c3c7-430e-8327-015436e7908f" Name="Channel_DI_10" RefBaseClassPath="AutomationProjectConfigurationInterfaceClassLib/Channel">
                  <Attribute Name="Type" AttributeDataType="xs:string">
                    <Value>Digital</Value>
                  </Attribute>
                  <Attribute Name="IoType" AttributeDataType="xs:string">
                    <Value>Input</Value>
                  </Attribute>
                  <Attribute Name="Number" AttributeDataType="xs:int">
                    <Value>10</Value>
                  </Attribute>
                  <Attribute Name="Length" AttributeDataType="xs:int">
                    <Value>1</Value>
                  </Attribute>
                </ExternalInterface>
                <ExternalInterface ID="46ea5fd8-9a5f-4f6a-805f-321e92873608" Name="Channel_DI_11" RefBaseClassPath="AutomationProjectConfigurationInterfaceClassLib/Channel">
                  <Attribute Name="Type" AttributeDataType="xs:string">
                    <Value>Digital</Value>
                  </Attribute>
                  <Attribute Name="IoType" AttributeDataType="xs:string">
                    <Value>Input</Value>
                  </Attribute>
                  <Attribute Name="Number" AttributeDataType="xs:int">
                    <Value>11</Value>
                  </Attribute>
                  <Attribute Name="Length" AttributeDataType="xs:int">
                    <Value>1</Value>
                  </Attribute>
                </ExternalInterface>
                <ExternalInterface ID="4e785afb-871b-4741-844d-bd325f99ca6b" Name="Channel_DI_12" RefBaseClassPath="AutomationProjectConfigurationInterfaceClassLib/Channel">
                  <Attribute Name="Type" AttributeDataType="xs:string">
                    <Value>Digital</Value>
                  </Attribute>
                  <Attribute Name="IoType" AttributeDataType="xs:string">
                    <Value>Input</Value>
                  </Attribute>
                  <Attribute Name="Number" AttributeDataType="xs:int">
                    <Value>12</Value>
                  </Attribute>
                  <Attribute Name="Length" AttributeDataType="xs:int">
                    <Value>1</Value>
                  </Attribute>
                </ExternalInterface>
                <ExternalInterface ID="026ac913-476a-4255-8c2a-abdc1f54b4ae" Name="Channel_DI_13" RefBaseClassPath="AutomationProjectConfigurationInterfaceClassLib/Channel">
                  <Attribute Name="Type" AttributeDataType="xs:string">
                    <Value>Digital</Value>
                  </Attribute>
                  <Attribute Name="IoType" AttributeDataType="xs:string">
                    <Value>Input</Value>
                  </Attribute>
                  <Attribute Name="Number" AttributeDataType="xs:int">
                    <Value>13</Value>
                  </Attribute>
                  <Attribute Name="Length" AttributeDataType="xs:int">
                    <Value>1</Value>
                  </Attribute>
                </ExternalInterface>
                <ExternalInterface ID="f5217397-8635-4b2f-ac5b-a1edc1085466" Name="Channel_DI_14" RefBaseClassPath="AutomationProjectConfigurationInterfaceClassLib/Channel">
                  <Attribute Name="Type" AttributeDataType="xs:string">
                    <Value>Digital</Value>
                  </Attribute>
                  <Attribute Name="IoType" AttributeDataType="xs:string">
                    <Value>Input</Value>
                  </Attribute>
                  <Attribute Name="Number" AttributeDataType="xs:int">
                    <Value>14</Value>
                  </Attribute>
                  <Attribute Name="Length" AttributeDataType="xs:int">
                    <Value>1</Value>
                  </Attribute>
                </ExternalInterface>
                <ExternalInterface ID="331a41c9-1be8-4333-ae63-3791a8eef22a" Name="Channel_DI_15" RefBaseClassPath="AutomationProjectConfigurationInterfaceClassLib/Channel">
                  <Attribute Name="Type" AttributeDataType="xs:string">
                    <Value>Digital</Value>
                  </Attribute>
                  <Attribute Name="IoType" AttributeDataType="xs:string">
                    <Value>Input</Value>
                  </Attribute>
                  <Attribute Name="Number" AttributeDataType="xs:int">
                    <Value>15</Value>
                  </Attribute>
                  <Attribute Name="Length" AttributeDataType="xs:int">
                    <Value>1</Value>
                  </Attribute>
                </ExternalInterface>
                <SupportedRoleClass RefRoleClassPath="AutomationProjectConfigurationRoleClassLib/DeviceItem" />
              </InternalElement>
              <SupportedRoleClass RefRoleClassPath="AutomationProjectConfigurationRoleClassLib/DeviceItem" />
            </InternalElement>
            <InternalElement ID="0e182b62-f55c-40d4-b955-e39d8ed31207" Name="-K52 | DI 16x24VDC ST">
              <Attribute Name="TypeName" AttributeDataType="xs:string">
                <Value>DI 16x24VDC ST</Value>
              </Attribute>
              <Attribute Name="PositionNumber" AttributeDataType="xs:int">
                <Value>5</Value>
              </Attribute>
              <Attribute Name="BuiltIn" AttributeDataType="xs:boolean">
                <Value>false</Value>
              </Attribute>
              <Attribute Name="TypeIdentifier" AttributeDataType="xs:string">
                <Value>OrderNumber:6ES7 131-6BH00-0BA0</Value>
              </Attribute>
              <Attribute Name="FirmwareVersion" AttributeDataType="xs:string">
                <Value>V1.1</Value>
              </Attribute>
              <InternalElement ID="aafaaab9-7e4f-4651-add8-61b233b9a620" Name="-K52 | DI 16x24VDC ST">
                <Attribute Name="PositionNumber" AttributeDataType="xs:int">
                  <Value>1</Value>
                </Attribute>
                <Attribute Name="BuiltIn" AttributeDataType="xs:boolean">
                  <Value>true</Value>
                </Attribute>
                <Attribute Name="Address">
                  <RefSemantic CorrespondingAttributePath="OrderedListType" />
                  <Attribute Name="1">
                    <Attribute Name="StartAddress" AttributeDataType="xs:int">
                      <Value>1020</Value>
                    </Attribute>
                    <Attribute Name="Length" AttributeDataType="xs:int">
                      <Value>16</Value>
                    </Attribute>
                    <Attribute Name="IoType" AttributeDataType="xs:string">
                      <Value>Input</Value>
                    </Attribute>
                  </Attribute>
                </Attribute>
                <ExternalInterface ID="7d78bc86-5a15-41e8-8afe-45545e02127d" Name="Channel_DI_0" RefBaseClassPath="AutomationProjectConfigurationInterfaceClassLib/Channel">
                  <Attribute Name="Type" AttributeDataType="xs:string">
                    <Value>Digital</Value>
                  </Attribute>
                  <Attribute Name="IoType" AttributeDataType="xs:string">
                    <Value>Input</Value>
                  </Attribute>
                  <Attribute Name="Number" AttributeDataType="xs:int">
                    <Value>0</Value>
                  </Attribute>
                  <Attribute Name="Length" AttributeDataType="xs:int">
                    <Value>1</Value>
                  </Attribute>
                </ExternalInterface>
                <ExternalInterface ID="ba0e319b-3d52-4257-9f33-cc84faa6a2a5" Name="Channel_DI_1" RefBaseClassPath="AutomationProjectConfigurationInterfaceClassLib/Channel">
                  <Attribute Name="Type" AttributeDataType="xs:string">
                    <Value>Digital</Value>
                  </Attribute>
                  <Attribute Name="IoType" AttributeDataType="xs:string">
                    <Value>Input</Value>
                  </Attribute>
                  <Attribute Name="Number" AttributeDataType="xs:int">
                    <Value>1</Value>
                  </Attribute>
                  <Attribute Name="Length" AttributeDataType="xs:int">
                    <Value>1</Value>
                  </Attribute>
                </ExternalInterface>
                <ExternalInterface ID="7bcd60bb-5c3b-4020-8333-d048b9dc082c" Name="Channel_DI_2" RefBaseClassPath="AutomationProjectConfigurationInterfaceClassLib/Channel">
                  <Attribute Name="Type" AttributeDataType="xs:string">
                    <Value>Digital</Value>
                  </Attribute>
                  <Attribute Name="IoType" AttributeDataType="xs:string">
                    <Value>Input</Value>
                  </Attribute>
                  <Attribute Name="Number" AttributeDataType="xs:int">
                    <Value>2</Value>
                  </Attribute>
                  <Attribute Name="Length" AttributeDataType="xs:int">
                    <Value>1</Value>
                  </Attribute>
                </ExternalInterface>
                <ExternalInterface ID="54f54f83-005a-4698-b480-fba2e479f903" Name="Channel_DI_3" RefBaseClassPath="AutomationProjectConfigurationInterfaceClassLib/Channel">
                  <Attribute Name="Type" AttributeDataType="xs:string">
                    <Value>Digital</Value>
                  </Attribute>
                  <Attribute Name="IoType" AttributeDataType="xs:string">
                    <Value>Input</Value>
                  </Attribute>
                  <Attribute Name="Number" AttributeDataType="xs:int">
                    <Value>3</Value>
                  </Attribute>
                  <Attribute Name="Length" AttributeDataType="xs:int">
                    <Value>1</Value>
                  </Attribute>
                </ExternalInterface>
                <ExternalInterface ID="b1e66aa1-a76e-4df4-9363-cbe939d26b94" Name="Channel_DI_4" RefBaseClassPath="AutomationProjectConfigurationInterfaceClassLib/Channel">
                  <Attribute Name="Type" AttributeDataType="xs:string">
                    <Value>Digital</Value>
                  </Attribute>
                  <Attribute Name="IoType" AttributeDataType="xs:string">
                    <Value>Input</Value>
                  </Attribute>
                  <Attribute Name="Number" AttributeDataType="xs:int">
                    <Value>4</Value>
                  </Attribute>
                  <Attribute Name="Length" AttributeDataType="xs:int">
                    <Value>1</Value>
                  </Attribute>
                </ExternalInterface>
                <ExternalInterface ID="91c2ee6b-a1be-41a4-997f-dfae7d11944d" Name="Channel_DI_5" RefBaseClassPath="AutomationProjectConfigurationInterfaceClassLib/Channel">
                  <Attribute Name="Type" AttributeDataType="xs:string">
                    <Value>Digital</Value>
                  </Attribute>
                  <Attribute Name="IoType" AttributeDataType="xs:string">
                    <Value>Input</Value>
                  </Attribute>
                  <Attribute Name="Number" AttributeDataType="xs:int">
                    <Value>5</Value>
                  </Attribute>
                  <Attribute Name="Length" AttributeDataType="xs:int">
                    <Value>1</Value>
                  </Attribute>
                </ExternalInterface>
                <ExternalInterface ID="9f811bd7-7574-4deb-8f31-00bf3b23ddb1" Name="Channel_DI_6" RefBaseClassPath="AutomationProjectConfigurationInterfaceClassLib/Channel">
                  <Attribute Name="Type" AttributeDataType="xs:string">
                    <Value>Digital</Value>
                  </Attribute>
                  <Attribute Name="IoType" AttributeDataType="xs:string">
                    <Value>Input</Value>
                  </Attribute>
                  <Attribute Name="Number" AttributeDataType="xs:int">
                    <Value>6</Value>
                  </Attribute>
                  <Attribute Name="Length" AttributeDataType="xs:int">
                    <Value>1</Value>
                  </Attribute>
                </ExternalInterface>
                <ExternalInterface ID="c8a5068e-54f9-4c4b-ada6-f1af515afbf6" Name="Channel_DI_7" RefBaseClassPath="AutomationProjectConfigurationInterfaceClassLib/Channel">
                  <Attribute Name="Type" AttributeDataType="xs:string">
                    <Value>Digital</Value>
                  </Attribute>
                  <Attribute Name="IoType" AttributeDataType="xs:string">
                    <Value>Input</Value>
                  </Attribute>
                  <Attribute Name="Number" AttributeDataType="xs:int">
                    <Value>7</Value>
                  </Attribute>
                  <Attribute Name="Length" AttributeDataType="xs:int">
                    <Value>1</Value>
                  </Attribute>
                </ExternalInterface>
                <ExternalInterface ID="e58ede22-9944-434e-a6c4-c250ede686e9" Name="Channel_DI_8" RefBaseClassPath="AutomationProjectConfigurationInterfaceClassLib/Channel">
                  <Attribute Name="Type" AttributeDataType="xs:string">
                    <Value>Digital</Value>
                  </Attribute>
                  <Attribute Name="IoType" AttributeDataType="xs:string">
                    <Value>Input</Value>
                  </Attribute>
                  <Attribute Name="Number" AttributeDataType="xs:int">
                    <Value>8</Value>
                  </Attribute>
                  <Attribute Name="Length" AttributeDataType="xs:int">
                    <Value>1</Value>
                  </Attribute>
                </ExternalInterface>
                <ExternalInterface ID="3ce13208-10bd-49c5-b974-19acdb45e94d" Name="Channel_DI_9" RefBaseClassPath="AutomationProjectConfigurationInterfaceClassLib/Channel">
                  <Attribute Name="Type" AttributeDataType="xs:string">
                    <Value>Digital</Value>
                  </Attribute>
                  <Attribute Name="IoType" AttributeDataType="xs:string">
                    <Value>Input</Value>
                  </Attribute>
                  <Attribute Name="Number" AttributeDataType="xs:int">
                    <Value>9</Value>
                  </Attribute>
                  <Attribute Name="Length" AttributeDataType="xs:int">
                    <Value>1</Value>
                  </Attribute>
                </ExternalInterface>
                <ExternalInterface ID="874bfdab-740f-4f72-90a4-0bf392fdf61c" Name="Channel_DI_10" RefBaseClassPath="AutomationProjectConfigurationInterfaceClassLib/Channel">
                  <Attribute Name="Type" AttributeDataType="xs:string">
                    <Value>Digital</Value>
                  </Attribute>
                  <Attribute Name="IoType" AttributeDataType="xs:string">
                    <Value>Input</Value>
                  </Attribute>
                  <Attribute Name="Number" AttributeDataType="xs:int">
                    <Value>10</Value>
                  </Attribute>
                  <Attribute Name="Length" AttributeDataType="xs:int">
                    <Value>1</Value>
                  </Attribute>
                </ExternalInterface>
                <ExternalInterface ID="9dc7be9b-8f81-43ff-aed5-b6727b3a34fc" Name="Channel_DI_11" RefBaseClassPath="AutomationProjectConfigurationInterfaceClassLib/Channel">
                  <Attribute Name="Type" AttributeDataType="xs:string">
                    <Value>Digital</Value>
                  </Attribute>
                  <Attribute Name="IoType" AttributeDataType="xs:string">
                    <Value>Input</Value>
                  </Attribute>
                  <Attribute Name="Number" AttributeDataType="xs:int">
                    <Value>11</Value>
                  </Attribute>
                  <Attribute Name="Length" AttributeDataType="xs:int">
                    <Value>1</Value>
                  </Attribute>
                </ExternalInterface>
                <ExternalInterface ID="01440b52-5583-4df5-86a2-ab6d5100eb40" Name="Channel_DI_12" RefBaseClassPath="AutomationProjectConfigurationInterfaceClassLib/Channel">
                  <Attribute Name="Type" AttributeDataType="xs:string">
                    <Value>Digital</Value>
                  </Attribute>
                  <Attribute Name="IoType" AttributeDataType="xs:string">
                    <Value>Input</Value>
                  </Attribute>
                  <Attribute Name="Number" AttributeDataType="xs:int">
                    <Value>12</Value>
                  </Attribute>
                  <Attribute Name="Length" AttributeDataType="xs:int">
                    <Value>1</Value>
                  </Attribute>
                </ExternalInterface>
                <ExternalInterface ID="37537fa6-4af9-4b0e-9b8b-4b20070bfe21" Name="Channel_DI_13" RefBaseClassPath="AutomationProjectConfigurationInterfaceClassLib/Channel">
                  <Attribute Name="Type" AttributeDataType="xs:string">
                    <Value>Digital</Value>
                  </Attribute>
                  <Attribute Name="IoType" AttributeDataType="xs:string">
                    <Value>Input</Value>
                  </Attribute>
                  <Attribute Name="Number" AttributeDataType="xs:int">
                    <Value>13</Value>
                  </Attribute>
                  <Attribute Name="Length" AttributeDataType="xs:int">
                    <Value>1</Value>
                  </Attribute>
                </ExternalInterface>
                <ExternalInterface ID="7cf88590-f6a5-492d-b391-d0fd0a2acc69" Name="Channel_DI_14" RefBaseClassPath="AutomationProjectConfigurationInterfaceClassLib/Channel">
                  <Attribute Name="Type" AttributeDataType="xs:string">
                    <Value>Digital</Value>
                  </Attribute>
                  <Attribute Name="IoType" AttributeDataType="xs:string">
                    <Value>Input</Value>
                  </Attribute>
                  <Attribute Name="Number" AttributeDataType="xs:int">
                    <Value>14</Value>
                  </Attribute>
                  <Attribute Name="Length" AttributeDataType="xs:int">
                    <Value>1</Value>
                  </Attribute>
                </ExternalInterface>
                <ExternalInterface ID="d6403c61-0ee9-4566-aabc-2c60abe180e5" Name="Channel_DI_15" RefBaseClassPath="AutomationProjectConfigurationInterfaceClassLib/Channel">
                  <Attribute Name="Type" AttributeDataType="xs:string">
                    <Value>Digital</Value>
                  </Attribute>
                  <Attribute Name="IoType" AttributeDataType="xs:string">
                    <Value>Input</Value>
                  </Attribute>
                  <Attribute Name="Number" AttributeDataType="xs:int">
                    <Value>15</Value>
                  </Attribute>
                  <Attribute Name="Length" AttributeDataType="xs:int">
                    <Value>1</Value>
                  </Attribute>
                </ExternalInterface>
                <SupportedRoleClass RefRoleClassPath="AutomationProjectConfigurationRoleClassLib/DeviceItem" />
              </InternalElement>
              <SupportedRoleClass RefRoleClassPath="AutomationProjectConfigurationRoleClassLib/DeviceItem" />
            </InternalElement>
            <InternalElement ID="39794f25-b5b2-4d8e-99fa-c006b9c77fbf" Name="-K56 | DI 16x24VDC ST">
              <Attribute Name="TypeName" AttributeDataType="xs:string">
                <Value>DI 16x24VDC ST</Value>
              </Attribute>
              <Attribute Name="PositionNumber" AttributeDataType="xs:int">
                <Value>6</Value>
              </Attribute>
              <Attribute Name="BuiltIn" AttributeDataType="xs:boolean">
                <Value>false</Value>
              </Attribute>
              <Attribute Name="TypeIdentifier" AttributeDataType="xs:string">
                <Value>OrderNumber:6ES7 131-6BH00-0BA0</Value>
              </Attribute>
              <Attribute Name="FirmwareVersion" AttributeDataType="xs:string">
                <Value>V1.1</Value>
              </Attribute>
              <InternalElement ID="0c5f4733-ed9f-4570-b1f3-6a297471d2eb" Name="-K56 | DI 16x24VDC ST">
                <Attribute Name="PositionNumber" AttributeDataType="xs:int">
                  <Value>1</Value>
                </Attribute>
                <Attribute Name="BuiltIn" AttributeDataType="xs:boolean">
                  <Value>true</Value>
                </Attribute>
                <Attribute Name="Address">
                  <RefSemantic CorrespondingAttributePath="OrderedListType" />
                  <Attribute Name="1">
                    <Attribute Name="StartAddress" AttributeDataType="xs:int">
                      <Value>1022</Value>
                    </Attribute>
                    <Attribute Name="Length" AttributeDataType="xs:int">
                      <Value>16</Value>
                    </Attribute>
                    <Attribute Name="IoType" AttributeDataType="xs:string">
                      <Value>Input</Value>
                    </Attribute>
                  </Attribute>
                </Attribute>
                <ExternalInterface ID="e208ca21-888c-4aa5-a9aa-5a1159226070" Name="Channel_DI_0" RefBaseClassPath="AutomationProjectConfigurationInterfaceClassLib/Channel">
                  <Attribute Name="Type" AttributeDataType="xs:string">
                    <Value>Digital</Value>
                  </Attribute>
                  <Attribute Name="IoType" AttributeDataType="xs:string">
                    <Value>Input</Value>
                  </Attribute>
                  <Attribute Name="Number" AttributeDataType="xs:int">
                    <Value>0</Value>
                  </Attribute>
                  <Attribute Name="Length" AttributeDataType="xs:int">
                    <Value>1</Value>
                  </Attribute>
                </ExternalInterface>
                <ExternalInterface ID="59122950-0fb8-4da1-bc8e-dd44da7c5bcf" Name="Channel_DI_1" RefBaseClassPath="AutomationProjectConfigurationInterfaceClassLib/Channel">
                  <Attribute Name="Type" AttributeDataType="xs:string">
                    <Value>Digital</Value>
                  </Attribute>
                  <Attribute Name="IoType" AttributeDataType="xs:string">
                    <Value>Input</Value>
                  </Attribute>
                  <Attribute Name="Number" AttributeDataType="xs:int">
                    <Value>1</Value>
                  </Attribute>
                  <Attribute Name="Length" AttributeDataType="xs:int">
                    <Value>1</Value>
                  </Attribute>
                </ExternalInterface>
                <ExternalInterface ID="7c0adec8-b9eb-4c4c-9c0b-da776bbd1fd4" Name="Channel_DI_2" RefBaseClassPath="AutomationProjectConfigurationInterfaceClassLib/Channel">
                  <Attribute Name="Type" AttributeDataType="xs:string">
                    <Value>Digital</Value>
                  </Attribute>
                  <Attribute Name="IoType" AttributeDataType="xs:string">
                    <Value>Input</Value>
                  </Attribute>
                  <Attribute Name="Number" AttributeDataType="xs:int">
                    <Value>2</Value>
                  </Attribute>
                  <Attribute Name="Length" AttributeDataType="xs:int">
                    <Value>1</Value>
                  </Attribute>
                </ExternalInterface>
                <ExternalInterface ID="5aa2b6ef-0eeb-434a-9cfe-3187054bec17" Name="Channel_DI_3" RefBaseClassPath="AutomationProjectConfigurationInterfaceClassLib/Channel">
                  <Attribute Name="Type" AttributeDataType="xs:string">
                    <Value>Digital</Value>
                  </Attribute>
                  <Attribute Name="IoType" AttributeDataType="xs:string">
                    <Value>Input</Value>
                  </Attribute>
                  <Attribute Name="Number" AttributeDataType="xs:int">
                    <Value>3</Value>
                  </Attribute>
                  <Attribute Name="Length" AttributeDataType="xs:int">
                    <Value>1</Value>
                  </Attribute>
                </ExternalInterface>
                <ExternalInterface ID="1657f55f-a4d4-4afb-abdd-69e434f95f4a" Name="Channel_DI_4" RefBaseClassPath="AutomationProjectConfigurationInterfaceClassLib/Channel">
                  <Attribute Name="Type" AttributeDataType="xs:string">
                    <Value>Digital</Value>
                  </Attribute>
                  <Attribute Name="IoType" AttributeDataType="xs:string">
                    <Value>Input</Value>
                  </Attribute>
                  <Attribute Name="Number" AttributeDataType="xs:int">
                    <Value>4</Value>
                  </Attribute>
                  <Attribute Name="Length" AttributeDataType="xs:int">
                    <Value>1</Value>
                  </Attribute>
                </ExternalInterface>
                <ExternalInterface ID="558e0199-211b-4375-8a50-86b668cd56a1" Name="Channel_DI_5" RefBaseClassPath="AutomationProjectConfigurationInterfaceClassLib/Channel">
                  <Attribute Name="Type" AttributeDataType="xs:string">
                    <Value>Digital</Value>
                  </Attribute>
                  <Attribute Name="IoType" AttributeDataType="xs:string">
                    <Value>Input</Value>
                  </Attribute>
                  <Attribute Name="Number" AttributeDataType="xs:int">
                    <Value>5</Value>
                  </Attribute>
                  <Attribute Name="Length" AttributeDataType="xs:int">
                    <Value>1</Value>
                  </Attribute>
                </ExternalInterface>
                <ExternalInterface ID="9547e342-6f36-4dab-96ae-40fad4e819c2" Name="Channel_DI_6" RefBaseClassPath="AutomationProjectConfigurationInterfaceClassLib/Channel">
                  <Attribute Name="Type" AttributeDataType="xs:string">
                    <Value>Digital</Value>
                  </Attribute>
                  <Attribute Name="IoType" AttributeDataType="xs:string">
                    <Value>Input</Value>
                  </Attribute>
                  <Attribute Name="Number" AttributeDataType="xs:int">
                    <Value>6</Value>
                  </Attribute>
                  <Attribute Name="Length" AttributeDataType="xs:int">
                    <Value>1</Value>
                  </Attribute>
                </ExternalInterface>
                <ExternalInterface ID="3dd87dee-b365-4a70-a464-91f8c9cc9358" Name="Channel_DI_7" RefBaseClassPath="AutomationProjectConfigurationInterfaceClassLib/Channel">
                  <Attribute Name="Type" AttributeDataType="xs:string">
                    <Value>Digital</Value>
                  </Attribute>
                  <Attribute Name="IoType" AttributeDataType="xs:string">
                    <Value>Input</Value>
                  </Attribute>
                  <Attribute Name="Number" AttributeDataType="xs:int">
                    <Value>7</Value>
                  </Attribute>
                  <Attribute Name="Length" AttributeDataType="xs:int">
                    <Value>1</Value>
                  </Attribute>
                </ExternalInterface>
                <ExternalInterface ID="d931931e-f1a6-48ba-9f8e-a43776094420" Name="Channel_DI_8" RefBaseClassPath="AutomationProjectConfigurationInterfaceClassLib/Channel">
                  <Attribute Name="Type" AttributeDataType="xs:string">
                    <Value>Digital</Value>
                  </Attribute>
                  <Attribute Name="IoType" AttributeDataType="xs:string">
                    <Value>Input</Value>
                  </Attribute>
                  <Attribute Name="Number" AttributeDataType="xs:int">
                    <Value>8</Value>
                  </Attribute>
                  <Attribute Name="Length" AttributeDataType="xs:int">
                    <Value>1</Value>
                  </Attribute>
                </ExternalInterface>
                <ExternalInterface ID="5470b1f2-465b-4614-800f-f6b27e1e7640" Name="Channel_DI_9" RefBaseClassPath="AutomationProjectConfigurationInterfaceClassLib/Channel">
                  <Attribute Name="Type" AttributeDataType="xs:string">
                    <Value>Digital</Value>
                  </Attribute>
                  <Attribute Name="IoType" AttributeDataType="xs:string">
                    <Value>Input</Value>
                  </Attribute>
                  <Attribute Name="Number" AttributeDataType="xs:int">
                    <Value>9</Value>
                  </Attribute>
                  <Attribute Name="Length" AttributeDataType="xs:int">
                    <Value>1</Value>
                  </Attribute>
                </ExternalInterface>
                <ExternalInterface ID="ed74d186-272a-4b2e-9c83-f690747b6766" Name="Channel_DI_10" RefBaseClassPath="AutomationProjectConfigurationInterfaceClassLib/Channel">
                  <Attribute Name="Type" AttributeDataType="xs:string">
                    <Value>Digital</Value>
                  </Attribute>
                  <Attribute Name="IoType" AttributeDataType="xs:string">
                    <Value>Input</Value>
                  </Attribute>
                  <Attribute Name="Number" AttributeDataType="xs:int">
                    <Value>10</Value>
                  </Attribute>
                  <Attribute Name="Length" AttributeDataType="xs:int">
                    <Value>1</Value>
                  </Attribute>
                </ExternalInterface>
                <ExternalInterface ID="5a8ee0a2-6826-4021-997b-47ed5fc4a695" Name="Channel_DI_11" RefBaseClassPath="AutomationProjectConfigurationInterfaceClassLib/Channel">
                  <Attribute Name="Type" AttributeDataType="xs:string">
                    <Value>Digital</Value>
                  </Attribute>
                  <Attribute Name="IoType" AttributeDataType="xs:string">
                    <Value>Input</Value>
                  </Attribute>
                  <Attribute Name="Number" AttributeDataType="xs:int">
                    <Value>11</Value>
                  </Attribute>
                  <Attribute Name="Length" AttributeDataType="xs:int">
                    <Value>1</Value>
                  </Attribute>
                </ExternalInterface>
                <ExternalInterface ID="d5dc12f4-a515-47a9-b3b8-279318cb2751" Name="Channel_DI_12" RefBaseClassPath="AutomationProjectConfigurationInterfaceClassLib/Channel">
                  <Attribute Name="Type" AttributeDataType="xs:string">
                    <Value>Digital</Value>
                  </Attribute>
                  <Attribute Name="IoType" AttributeDataType="xs:string">
                    <Value>Input</Value>
                  </Attribute>
                  <Attribute Name="Number" AttributeDataType="xs:int">
                    <Value>12</Value>
                  </Attribute>
                  <Attribute Name="Length" AttributeDataType="xs:int">
                    <Value>1</Value>
                  </Attribute>
                </ExternalInterface>
                <ExternalInterface ID="cf8de9be-2164-4ad2-8146-34747b303d81" Name="Channel_DI_13" RefBaseClassPath="AutomationProjectConfigurationInterfaceClassLib/Channel">
                  <Attribute Name="Type" AttributeDataType="xs:string">
                    <Value>Digital</Value>
                  </Attribute>
                  <Attribute Name="IoType" AttributeDataType="xs:string">
                    <Value>Input</Value>
                  </Attribute>
                  <Attribute Name="Number" AttributeDataType="xs:int">
                    <Value>13</Value>
                  </Attribute>
                  <Attribute Name="Length" AttributeDataType="xs:int">
                    <Value>1</Value>
                  </Attribute>
                </ExternalInterface>
                <ExternalInterface ID="1272b194-3d7b-4e56-8154-9cea158edac9" Name="Channel_DI_14" RefBaseClassPath="AutomationProjectConfigurationInterfaceClassLib/Channel">
                  <Attribute Name="Type" AttributeDataType="xs:string">
                    <Value>Digital</Value>
                  </Attribute>
                  <Attribute Name="IoType" AttributeDataType="xs:string">
                    <Value>Input</Value>
                  </Attribute>
                  <Attribute Name="Number" AttributeDataType="xs:int">
                    <Value>14</Value>
                  </Attribute>
                  <Attribute Name="Length" AttributeDataType="xs:int">
                    <Value>1</Value>
                  </Attribute>
                </ExternalInterface>
                <ExternalInterface ID="a3d843d5-8234-4c0b-80f2-ad0fee1ff9af" Name="Channel_DI_15" RefBaseClassPath="AutomationProjectConfigurationInterfaceClassLib/Channel">
                  <Attribute Name="Type" AttributeDataType="xs:string">
                    <Value>Digital</Value>
                  </Attribute>
                  <Attribute Name="IoType" AttributeDataType="xs:string">
                    <Value>Input</Value>
                  </Attribute>
                  <Attribute Name="Number" AttributeDataType="xs:int">
                    <Value>15</Value>
                  </Attribute>
                  <Attribute Name="Length" AttributeDataType="xs:int">
                    <Value>1</Value>
                  </Attribute>
                </ExternalInterface>
                <SupportedRoleClass RefRoleClassPath="AutomationProjectConfigurationRoleClassLib/DeviceItem" />
              </InternalElement>
              <SupportedRoleClass RefRoleClassPath="AutomationProjectConfigurationRoleClassLib/DeviceItem" />
            </InternalElement>
            <InternalElement ID="46593b0d-2041-4eca-97b9-15dd1a9c5390" Name="-K62 | DI 16x24VDC ST">
              <Attribute Name="TypeName" AttributeDataType="xs:string">
                <Value>DI 16x24VDC ST</Value>
              </Attribute>
              <Attribute Name="PositionNumber" AttributeDataType="xs:int">
                <Value>7</Value>
              </Attribute>
              <Attribute Name="BuiltIn" AttributeDataType="xs:boolean">
                <Value>false</Value>
              </Attribute>
              <Attribute Name="TypeIdentifier" AttributeDataType="xs:string">
                <Value>OrderNumber:6ES7 131-6BH00-0BA0</Value>
              </Attribute>
              <Attribute Name="FirmwareVersion" AttributeDataType="xs:string">
                <Value>V1.1</Value>
              </Attribute>
              <InternalElement ID="6db50685-f714-4040-b2ce-969fde5b18b8" Name="-K62 | DI 16x24VDC ST">
                <Attribute Name="PositionNumber" AttributeDataType="xs:int">
                  <Value>1</Value>
                </Attribute>
                <Attribute Name="BuiltIn" AttributeDataType="xs:boolean">
                  <Value>true</Value>
                </Attribute>
                <Attribute Name="Address">
                  <RefSemantic CorrespondingAttributePath="OrderedListType" />
                  <Attribute Name="1">
                    <Attribute Name="StartAddress" AttributeDataType="xs:int">
                      <Value>1024</Value>
                    </Attribute>
                    <Attribute Name="Length" AttributeDataType="xs:int">
                      <Value>16</Value>
                    </Attribute>
                    <Attribute Name="IoType" AttributeDataType="xs:string">
                      <Value>Input</Value>
                    </Attribute>
                  </Attribute>
                </Attribute>
                <ExternalInterface ID="412e8e51-acda-4e30-b2b5-15d9d902c5ba" Name="Channel_DI_0" RefBaseClassPath="AutomationProjectConfigurationInterfaceClassLib/Channel">
                  <Attribute Name="Type" AttributeDataType="xs:string">
                    <Value>Digital</Value>
                  </Attribute>
                  <Attribute Name="IoType" AttributeDataType="xs:string">
                    <Value>Input</Value>
                  </Attribute>
                  <Attribute Name="Number" AttributeDataType="xs:int">
                    <Value>0</Value>
                  </Attribute>
                  <Attribute Name="Length" AttributeDataType="xs:int">
                    <Value>1</Value>
                  </Attribute>
                </ExternalInterface>
                <ExternalInterface ID="8daa5f3f-7041-4b27-86aa-b2c71788a1b5" Name="Channel_DI_1" RefBaseClassPath="AutomationProjectConfigurationInterfaceClassLib/Channel">
                  <Attribute Name="Type" AttributeDataType="xs:string">
                    <Value>Digital</Value>
                  </Attribute>
                  <Attribute Name="IoType" AttributeDataType="xs:string">
                    <Value>Input</Value>
                  </Attribute>
                  <Attribute Name="Number" AttributeDataType="xs:int">
                    <Value>1</Value>
                  </Attribute>
                  <Attribute Name="Length" AttributeDataType="xs:int">
                    <Value>1</Value>
                  </Attribute>
                </ExternalInterface>
                <ExternalInterface ID="c41596a9-3274-4044-a8e5-aa2d795f7c0c" Name="Channel_DI_2" RefBaseClassPath="AutomationProjectConfigurationInterfaceClassLib/Channel">
                  <Attribute Name="Type" AttributeDataType="xs:string">
                    <Value>Digital</Value>
                  </Attribute>
                  <Attribute Name="IoType" AttributeDataType="xs:string">
                    <Value>Input</Value>
                  </Attribute>
                  <Attribute Name="Number" AttributeDataType="xs:int">
                    <Value>2</Value>
                  </Attribute>
                  <Attribute Name="Length" AttributeDataType="xs:int">
                    <Value>1</Value>
                  </Attribute>
                </ExternalInterface>
                <ExternalInterface ID="b550f498-95f6-4638-9341-f75f02b59b63" Name="Channel_DI_3" RefBaseClassPath="AutomationProjectConfigurationInterfaceClassLib/Channel">
                  <Attribute Name="Type" AttributeDataType="xs:string">
                    <Value>Digital</Value>
                  </Attribute>
                  <Attribute Name="IoType" AttributeDataType="xs:string">
                    <Value>Input</Value>
                  </Attribute>
                  <Attribute Name="Number" AttributeDataType="xs:int">
                    <Value>3</Value>
                  </Attribute>
                  <Attribute Name="Length" AttributeDataType="xs:int">
                    <Value>1</Value>
                  </Attribute>
                </ExternalInterface>
                <ExternalInterface ID="6051fdb6-3c52-4beb-a8d1-cc54a6412f1d" Name="Channel_DI_4" RefBaseClassPath="AutomationProjectConfigurationInterfaceClassLib/Channel">
                  <Attribute Name="Type" AttributeDataType="xs:string">
                    <Value>Digital</Value>
                  </Attribute>
                  <Attribute Name="IoType" AttributeDataType="xs:string">
                    <Value>Input</Value>
                  </Attribute>
                  <Attribute Name="Number" AttributeDataType="xs:int">
                    <Value>4</Value>
                  </Attribute>
                  <Attribute Name="Length" AttributeDataType="xs:int">
                    <Value>1</Value>
                  </Attribute>
                </ExternalInterface>
                <ExternalInterface ID="c5692d05-a96f-4095-b425-a86df79f3c56" Name="Channel_DI_5" RefBaseClassPath="AutomationProjectConfigurationInterfaceClassLib/Channel">
                  <Attribute Name="Type" AttributeDataType="xs:string">
                    <Value>Digital</Value>
                  </Attribute>
                  <Attribute Name="IoType" AttributeDataType="xs:string">
                    <Value>Input</Value>
                  </Attribute>
                  <Attribute Name="Number" AttributeDataType="xs:int">
                    <Value>5</Value>
                  </Attribute>
                  <Attribute Name="Length" AttributeDataType="xs:int">
                    <Value>1</Value>
                  </Attribute>
                </ExternalInterface>
                <ExternalInterface ID="fd20b0e0-f15c-4d88-807b-f7e837ecf55a" Name="Channel_DI_6" RefBaseClassPath="AutomationProjectConfigurationInterfaceClassLib/Channel">
                  <Attribute Name="Type" AttributeDataType="xs:string">
                    <Value>Digital</Value>
                  </Attribute>
                  <Attribute Name="IoType" AttributeDataType="xs:string">
                    <Value>Input</Value>
                  </Attribute>
                  <Attribute Name="Number" AttributeDataType="xs:int">
                    <Value>6</Value>
                  </Attribute>
                  <Attribute Name="Length" AttributeDataType="xs:int">
                    <Value>1</Value>
                  </Attribute>
                </ExternalInterface>
                <ExternalInterface ID="025815d6-c091-4ae0-a028-5a9e2522c687" Name="Channel_DI_7" RefBaseClassPath="AutomationProjectConfigurationInterfaceClassLib/Channel">
                  <Attribute Name="Type" AttributeDataType="xs:string">
                    <Value>Digital</Value>
                  </Attribute>
                  <Attribute Name="IoType" AttributeDataType="xs:string">
                    <Value>Input</Value>
                  </Attribute>
                  <Attribute Name="Number" AttributeDataType="xs:int">
                    <Value>7</Value>
                  </Attribute>
                  <Attribute Name="Length" AttributeDataType="xs:int">
                    <Value>1</Value>
                  </Attribute>
                </ExternalInterface>
                <ExternalInterface ID="3f6634e6-78dc-47fc-8bdd-01b138788fcd" Name="Channel_DI_8" RefBaseClassPath="AutomationProjectConfigurationInterfaceClassLib/Channel">
                  <Attribute Name="Type" AttributeDataType="xs:string">
                    <Value>Digital</Value>
                  </Attribute>
                  <Attribute Name="IoType" AttributeDataType="xs:string">
                    <Value>Input</Value>
                  </Attribute>
                  <Attribute Name="Number" AttributeDataType="xs:int">
                    <Value>8</Value>
                  </Attribute>
                  <Attribute Name="Length" AttributeDataType="xs:int">
                    <Value>1</Value>
                  </Attribute>
                </ExternalInterface>
                <ExternalInterface ID="f45d9c50-88dd-4c7c-8d88-4b977849850b" Name="Channel_DI_9" RefBaseClassPath="AutomationProjectConfigurationInterfaceClassLib/Channel">
                  <Attribute Name="Type" AttributeDataType="xs:string">
                    <Value>Digital</Value>
                  </Attribute>
                  <Attribute Name="IoType" AttributeDataType="xs:string">
                    <Value>Input</Value>
                  </Attribute>
                  <Attribute Name="Number" AttributeDataType="xs:int">
                    <Value>9</Value>
                  </Attribute>
                  <Attribute Name="Length" AttributeDataType="xs:int">
                    <Value>1</Value>
                  </Attribute>
                </ExternalInterface>
                <ExternalInterface ID="ec9cb3cb-1b39-44b2-bc1b-7b9243d2664b" Name="Channel_DI_10" RefBaseClassPath="AutomationProjectConfigurationInterfaceClassLib/Channel">
                  <Attribute Name="Type" AttributeDataType="xs:string">
                    <Value>Digital</Value>
                  </Attribute>
                  <Attribute Name="IoType" AttributeDataType="xs:string">
                    <Value>Input</Value>
                  </Attribute>
                  <Attribute Name="Number" AttributeDataType="xs:int">
                    <Value>10</Value>
                  </Attribute>
                  <Attribute Name="Length" AttributeDataType="xs:int">
                    <Value>1</Value>
                  </Attribute>
                </ExternalInterface>
                <ExternalInterface ID="1a131b7e-9bcb-49bb-8c62-8376324a84b1" Name="Channel_DI_11" RefBaseClassPath="AutomationProjectConfigurationInterfaceClassLib/Channel">
                  <Attribute Name="Type" AttributeDataType="xs:string">
                    <Value>Digital</Value>
                  </Attribute>
                  <Attribute Name="IoType" AttributeDataType="xs:string">
                    <Value>Input</Value>
                  </Attribute>
                  <Attribute Name="Number" AttributeDataType="xs:int">
                    <Value>11</Value>
                  </Attribute>
                  <Attribute Name="Length" AttributeDataType="xs:int">
                    <Value>1</Value>
                  </Attribute>
                </ExternalInterface>
                <ExternalInterface ID="28882aac-0334-4ee5-844f-1d103a1148c8" Name="Channel_DI_12" RefBaseClassPath="AutomationProjectConfigurationInterfaceClassLib/Channel">
                  <Attribute Name="Type" AttributeDataType="xs:string">
                    <Value>Digital</Value>
                  </Attribute>
                  <Attribute Name="IoType" AttributeDataType="xs:string">
                    <Value>Input</Value>
                  </Attribute>
                  <Attribute Name="Number" AttributeDataType="xs:int">
                    <Value>12</Value>
                  </Attribute>
                  <Attribute Name="Length" AttributeDataType="xs:int">
                    <Value>1</Value>
                  </Attribute>
                </ExternalInterface>
                <ExternalInterface ID="c4b6d998-95a1-40fb-b613-7ebbfca87132" Name="Channel_DI_13" RefBaseClassPath="AutomationProjectConfigurationInterfaceClassLib/Channel">
                  <Attribute Name="Type" AttributeDataType="xs:string">
                    <Value>Digital</Value>
                  </Attribute>
                  <Attribute Name="IoType" AttributeDataType="xs:string">
                    <Value>Input</Value>
                  </Attribute>
                  <Attribute Name="Number" AttributeDataType="xs:int">
                    <Value>13</Value>
                  </Attribute>
                  <Attribute Name="Length" AttributeDataType="xs:int">
                    <Value>1</Value>
                  </Attribute>
                </ExternalInterface>
                <ExternalInterface ID="04cf1419-9415-4ade-b846-a784dae459d9" Name="Channel_DI_14" RefBaseClassPath="AutomationProjectConfigurationInterfaceClassLib/Channel">
                  <Attribute Name="Type" AttributeDataType="xs:string">
                    <Value>Digital</Value>
                  </Attribute>
                  <Attribute Name="IoType" AttributeDataType="xs:string">
                    <Value>Input</Value>
                  </Attribute>
                  <Attribute Name="Number" AttributeDataType="xs:int">
                    <Value>14</Value>
                  </Attribute>
                  <Attribute Name="Length" AttributeDataType="xs:int">
                    <Value>1</Value>
                  </Attribute>
                </ExternalInterface>
                <ExternalInterface ID="02cd6ed7-8fff-42e0-a166-b92369579d34" Name="Channel_DI_15" RefBaseClassPath="AutomationProjectConfigurationInterfaceClassLib/Channel">
                  <Attribute Name="Type" AttributeDataType="xs:string">
                    <Value>Digital</Value>
                  </Attribute>
                  <Attribute Name="IoType" AttributeDataType="xs:string">
                    <Value>Input</Value>
                  </Attribute>
                  <Attribute Name="Number" AttributeDataType="xs:int">
                    <Value>15</Value>
                  </Attribute>
                  <Attribute Name="Length" AttributeDataType="xs:int">
                    <Value>1</Value>
                  </Attribute>
                </ExternalInterface>
                <SupportedRoleClass RefRoleClassPath="AutomationProjectConfigurationRoleClassLib/DeviceItem" />
              </InternalElement>
              <SupportedRoleClass RefRoleClassPath="AutomationProjectConfigurationRoleClassLib/DeviceItem" />
            </InternalElement>
            <InternalElement ID="6d757943-a7ba-44eb-9fb4-7aeea3d3ed77" Name="-K66 | DI 16x24VDC ST">
              <Attribute Name="TypeName" AttributeDataType="xs:string">
                <Value>DI 16x24VDC ST</Value>
              </Attribute>
              <Attribute Name="PositionNumber" AttributeDataType="xs:int">
                <Value>8</Value>
              </Attribute>
              <Attribute Name="BuiltIn" AttributeDataType="xs:boolean">
                <Value>false</Value>
              </Attribute>
              <Attribute Name="TypeIdentifier" AttributeDataType="xs:string">
                <Value>OrderNumber:6ES7 131-6BH00-0BA0</Value>
              </Attribute>
              <Attribute Name="FirmwareVersion" AttributeDataType="xs:string">
                <Value>V1.1</Value>
              </Attribute>
              <InternalElement ID="fdfd03af-8ca9-42ed-9257-c4e06918bf34" Name="-K66 | DI 16x24VDC ST">
                <Attribute Name="PositionNumber" AttributeDataType="xs:int">
                  <Value>1</Value>
                </Attribute>
                <Attribute Name="BuiltIn" AttributeDataType="xs:boolean">
                  <Value>true</Value>
                </Attribute>
                <Attribute Name="Address">
                  <RefSemantic CorrespondingAttributePath="OrderedListType" />
                  <Attribute Name="1">
                    <Attribute Name="StartAddress" AttributeDataType="xs:int">
                      <Value>1026</Value>
                    </Attribute>
                    <Attribute Name="Length" AttributeDataType="xs:int">
                      <Value>16</Value>
                    </Attribute>
                    <Attribute Name="IoType" AttributeDataType="xs:string">
                      <Value>Input</Value>
                    </Attribute>
                  </Attribute>
                </Attribute>
                <ExternalInterface ID="2b7ecf5c-45ac-4569-8a7f-2c10198de508" Name="Channel_DI_0" RefBaseClassPath="AutomationProjectConfigurationInterfaceClassLib/Channel">
                  <Attribute Name="Type" AttributeDataType="xs:string">
                    <Value>Digital</Value>
                  </Attribute>
                  <Attribute Name="IoType" AttributeDataType="xs:string">
                    <Value>Input</Value>
                  </Attribute>
                  <Attribute Name="Number" AttributeDataType="xs:int">
                    <Value>0</Value>
                  </Attribute>
                  <Attribute Name="Length" AttributeDataType="xs:int">
                    <Value>1</Value>
                  </Attribute>
                </ExternalInterface>
                <ExternalInterface ID="77f9bc00-7035-40c5-a57d-7a8fef20e6b7" Name="Channel_DI_1" RefBaseClassPath="AutomationProjectConfigurationInterfaceClassLib/Channel">
                  <Attribute Name="Type" AttributeDataType="xs:string">
                    <Value>Digital</Value>
                  </Attribute>
                  <Attribute Name="IoType" AttributeDataType="xs:string">
                    <Value>Input</Value>
                  </Attribute>
                  <Attribute Name="Number" AttributeDataType="xs:int">
                    <Value>1</Value>
                  </Attribute>
                  <Attribute Name="Length" AttributeDataType="xs:int">
                    <Value>1</Value>
                  </Attribute>
                </ExternalInterface>
                <ExternalInterface ID="80ab3551-1565-4e79-bc05-74ab00eb90b3" Name="Channel_DI_2" RefBaseClassPath="AutomationProjectConfigurationInterfaceClassLib/Channel">
                  <Attribute Name="Type" AttributeDataType="xs:string">
                    <Value>Digital</Value>
                  </Attribute>
                  <Attribute Name="IoType" AttributeDataType="xs:string">
                    <Value>Input</Value>
                  </Attribute>
                  <Attribute Name="Number" AttributeDataType="xs:int">
                    <Value>2</Value>
                  </Attribute>
                  <Attribute Name="Length" AttributeDataType="xs:int">
                    <Value>1</Value>
                  </Attribute>
                </ExternalInterface>
                <ExternalInterface ID="6b0ce7b6-dca2-4998-8c89-a63d4aca3d83" Name="Channel_DI_3" RefBaseClassPath="AutomationProjectConfigurationInterfaceClassLib/Channel">
                  <Attribute Name="Type" AttributeDataType="xs:string">
                    <Value>Digital</Value>
                  </Attribute>
                  <Attribute Name="IoType" AttributeDataType="xs:string">
                    <Value>Input</Value>
                  </Attribute>
                  <Attribute Name="Number" AttributeDataType="xs:int">
                    <Value>3</Value>
                  </Attribute>
                  <Attribute Name="Length" AttributeDataType="xs:int">
                    <Value>1</Value>
                  </Attribute>
                </ExternalInterface>
                <ExternalInterface ID="68014d1e-2c1b-4c1e-a4f0-6d41f8dead41" Name="Channel_DI_4" RefBaseClassPath="AutomationProjectConfigurationInterfaceClassLib/Channel">
                  <Attribute Name="Type" AttributeDataType="xs:string">
                    <Value>Digital</Value>
                  </Attribute>
                  <Attribute Name="IoType" AttributeDataType="xs:string">
                    <Value>Input</Value>
                  </Attribute>
                  <Attribute Name="Number" AttributeDataType="xs:int">
                    <Value>4</Value>
                  </Attribute>
                  <Attribute Name="Length" AttributeDataType="xs:int">
                    <Value>1</Value>
                  </Attribute>
                </ExternalInterface>
                <ExternalInterface ID="a95f8d65-a851-421b-9fea-610c4ee9f70e" Name="Channel_DI_5" RefBaseClassPath="AutomationProjectConfigurationInterfaceClassLib/Channel">
                  <Attribute Name="Type" AttributeDataType="xs:string">
                    <Value>Digital</Value>
                  </Attribute>
                  <Attribute Name="IoType" AttributeDataType="xs:string">
                    <Value>Input</Value>
                  </Attribute>
                  <Attribute Name="Number" AttributeDataType="xs:int">
                    <Value>5</Value>
                  </Attribute>
                  <Attribute Name="Length" AttributeDataType="xs:int">
                    <Value>1</Value>
                  </Attribute>
                </ExternalInterface>
                <ExternalInterface ID="63132a94-5224-429a-9151-7697c9a59b20" Name="Channel_DI_6" RefBaseClassPath="AutomationProjectConfigurationInterfaceClassLib/Channel">
                  <Attribute Name="Type" AttributeDataType="xs:string">
                    <Value>Digital</Value>
                  </Attribute>
                  <Attribute Name="IoType" AttributeDataType="xs:string">
                    <Value>Input</Value>
                  </Attribute>
                  <Attribute Name="Number" AttributeDataType="xs:int">
                    <Value>6</Value>
                  </Attribute>
                  <Attribute Name="Length" AttributeDataType="xs:int">
                    <Value>1</Value>
                  </Attribute>
                </ExternalInterface>
                <ExternalInterface ID="06867713-1940-4510-a063-97a551c8b7e4" Name="Channel_DI_7" RefBaseClassPath="AutomationProjectConfigurationInterfaceClassLib/Channel">
                  <Attribute Name="Type" AttributeDataType="xs:string">
                    <Value>Digital</Value>
                  </Attribute>
                  <Attribute Name="IoType" AttributeDataType="xs:string">
                    <Value>Input</Value>
                  </Attribute>
                  <Attribute Name="Number" AttributeDataType="xs:int">
                    <Value>7</Value>
                  </Attribute>
                  <Attribute Name="Length" AttributeDataType="xs:int">
                    <Value>1</Value>
                  </Attribute>
                </ExternalInterface>
                <ExternalInterface ID="ccd19ab8-3d07-4270-89d8-b5ad57aa0e83" Name="Channel_DI_8" RefBaseClassPath="AutomationProjectConfigurationInterfaceClassLib/Channel">
                  <Attribute Name="Type" AttributeDataType="xs:string">
                    <Value>Digital</Value>
                  </Attribute>
                  <Attribute Name="IoType" AttributeDataType="xs:string">
                    <Value>Input</Value>
                  </Attribute>
                  <Attribute Name="Number" AttributeDataType="xs:int">
                    <Value>8</Value>
                  </Attribute>
                  <Attribute Name="Length" AttributeDataType="xs:int">
                    <Value>1</Value>
                  </Attribute>
                </ExternalInterface>
                <ExternalInterface ID="2b0ecdb1-735d-45a7-8e85-65c607666451" Name="Channel_DI_9" RefBaseClassPath="AutomationProjectConfigurationInterfaceClassLib/Channel">
                  <Attribute Name="Type" AttributeDataType="xs:string">
                    <Value>Digital</Value>
                  </Attribute>
                  <Attribute Name="IoType" AttributeDataType="xs:string">
                    <Value>Input</Value>
                  </Attribute>
                  <Attribute Name="Number" AttributeDataType="xs:int">
                    <Value>9</Value>
                  </Attribute>
                  <Attribute Name="Length" AttributeDataType="xs:int">
                    <Value>1</Value>
                  </Attribute>
                </ExternalInterface>
                <ExternalInterface ID="25aac3a2-a99e-4413-b048-e6bd3d8ca201" Name="Channel_DI_10" RefBaseClassPath="AutomationProjectConfigurationInterfaceClassLib/Channel">
                  <Attribute Name="Type" AttributeDataType="xs:string">
                    <Value>Digital</Value>
                  </Attribute>
                  <Attribute Name="IoType" AttributeDataType="xs:string">
                    <Value>Input</Value>
                  </Attribute>
                  <Attribute Name="Number" AttributeDataType="xs:int">
                    <Value>10</Value>
                  </Attribute>
                  <Attribute Name="Length" AttributeDataType="xs:int">
                    <Value>1</Value>
                  </Attribute>
                </ExternalInterface>
                <ExternalInterface ID="a45057c2-8212-4b05-8335-16baca83dade" Name="Channel_DI_11" RefBaseClassPath="AutomationProjectConfigurationInterfaceClassLib/Channel">
                  <Attribute Name="Type" AttributeDataType="xs:string">
                    <Value>Digital</Value>
                  </Attribute>
                  <Attribute Name="IoType" AttributeDataType="xs:string">
                    <Value>Input</Value>
                  </Attribute>
                  <Attribute Name="Number" AttributeDataType="xs:int">
                    <Value>11</Value>
                  </Attribute>
                  <Attribute Name="Length" AttributeDataType="xs:int">
                    <Value>1</Value>
                  </Attribute>
                </ExternalInterface>
                <ExternalInterface ID="2f82a59f-00c9-47ef-90a2-2e04ac819700" Name="Channel_DI_12" RefBaseClassPath="AutomationProjectConfigurationInterfaceClassLib/Channel">
                  <Attribute Name="Type" AttributeDataType="xs:string">
                    <Value>Digital</Value>
                  </Attribute>
                  <Attribute Name="IoType" AttributeDataType="xs:string">
                    <Value>Input</Value>
                  </Attribute>
                  <Attribute Name="Number" AttributeDataType="xs:int">
                    <Value>12</Value>
                  </Attribute>
                  <Attribute Name="Length" AttributeDataType="xs:int">
                    <Value>1</Value>
                  </Attribute>
                </ExternalInterface>
                <ExternalInterface ID="7318925b-f303-4fb5-8fe9-8ae7d5989d03" Name="Channel_DI_13" RefBaseClassPath="AutomationProjectConfigurationInterfaceClassLib/Channel">
                  <Attribute Name="Type" AttributeDataType="xs:string">
                    <Value>Digital</Value>
                  </Attribute>
                  <Attribute Name="IoType" AttributeDataType="xs:string">
                    <Value>Input</Value>
                  </Attribute>
                  <Attribute Name="Number" AttributeDataType="xs:int">
                    <Value>13</Value>
                  </Attribute>
                  <Attribute Name="Length" AttributeDataType="xs:int">
                    <Value>1</Value>
                  </Attribute>
                </ExternalInterface>
                <ExternalInterface ID="2e89bfb7-1c90-43ab-8103-43a41dc2a4e2" Name="Channel_DI_14" RefBaseClassPath="AutomationProjectConfigurationInterfaceClassLib/Channel">
                  <Attribute Name="Type" AttributeDataType="xs:string">
                    <Value>Digital</Value>
                  </Attribute>
                  <Attribute Name="IoType" AttributeDataType="xs:string">
                    <Value>Input</Value>
                  </Attribute>
                  <Attribute Name="Number" AttributeDataType="xs:int">
                    <Value>14</Value>
                  </Attribute>
                  <Attribute Name="Length" AttributeDataType="xs:int">
                    <Value>1</Value>
                  </Attribute>
                </ExternalInterface>
                <ExternalInterface ID="130b9661-5714-4ef7-a84c-c45d46e7cfe6" Name="Channel_DI_15" RefBaseClassPath="AutomationProjectConfigurationInterfaceClassLib/Channel">
                  <Attribute Name="Type" AttributeDataType="xs:string">
                    <Value>Digital</Value>
                  </Attribute>
                  <Attribute Name="IoType" AttributeDataType="xs:string">
                    <Value>Input</Value>
                  </Attribute>
                  <Attribute Name="Number" AttributeDataType="xs:int">
                    <Value>15</Value>
                  </Attribute>
                  <Attribute Name="Length" AttributeDataType="xs:int">
                    <Value>1</Value>
                  </Attribute>
                </ExternalInterface>
                <SupportedRoleClass RefRoleClassPath="AutomationProjectConfigurationRoleClassLib/DeviceItem" />
              </InternalElement>
              <SupportedRoleClass RefRoleClassPath="AutomationProjectConfigurationRoleClassLib/DeviceItem" />
            </InternalElement>
            <InternalElement ID="989e934a-08a1-4e46-82fd-a0d49fdeaebe" Name="-K72 | DI 16x24VDC ST">
              <Attribute Name="TypeName" AttributeDataType="xs:string">
                <Value>DI 16x24VDC ST</Value>
              </Attribute>
              <Attribute Name="PositionNumber" AttributeDataType="xs:int">
                <Value>9</Value>
              </Attribute>
              <Attribute Name="BuiltIn" AttributeDataType="xs:boolean">
                <Value>false</Value>
              </Attribute>
              <Attribute Name="TypeIdentifier" AttributeDataType="xs:string">
                <Value>OrderNumber:6ES7 131-6BH00-0BA0</Value>
              </Attribute>
              <Attribute Name="FirmwareVersion" AttributeDataType="xs:string">
                <Value>V1.1</Value>
              </Attribute>
              <InternalElement ID="c99e6490-afd9-418d-a46a-93fe97ad0107" Name="-K72 | DI 16x24VDC ST">
                <Attribute Name="PositionNumber" AttributeDataType="xs:int">
                  <Value>1</Value>
                </Attribute>
                <Attribute Name="BuiltIn" AttributeDataType="xs:boolean">
                  <Value>true</Value>
                </Attribute>
                <Attribute Name="Address">
                  <RefSemantic CorrespondingAttributePath="OrderedListType" />
                  <Attribute Name="1">
                    <Attribute Name="StartAddress" AttributeDataType="xs:int">
                      <Value>1028</Value>
                    </Attribute>
                    <Attribute Name="Length" AttributeDataType="xs:int">
                      <Value>16</Value>
                    </Attribute>
                    <Attribute Name="IoType" AttributeDataType="xs:string">
                      <Value>Input</Value>
                    </Attribute>
                  </Attribute>
                </Attribute>
                <ExternalInterface ID="8570dd3d-06f6-45ba-920d-98f29bf686cc" Name="Channel_DI_0" RefBaseClassPath="AutomationProjectConfigurationInterfaceClassLib/Channel">
                  <Attribute Name="Type" AttributeDataType="xs:string">
                    <Value>Digital</Value>
                  </Attribute>
                  <Attribute Name="IoType" AttributeDataType="xs:string">
                    <Value>Input</Value>
                  </Attribute>
                  <Attribute Name="Number" AttributeDataType="xs:int">
                    <Value>0</Value>
                  </Attribute>
                  <Attribute Name="Length" AttributeDataType="xs:int">
                    <Value>1</Value>
                  </Attribute>
                </ExternalInterface>
                <ExternalInterface ID="e04f1a62-ee1a-45ae-b00b-01b5f1777fbc" Name="Channel_DI_1" RefBaseClassPath="AutomationProjectConfigurationInterfaceClassLib/Channel">
                  <Attribute Name="Type" AttributeDataType="xs:string">
                    <Value>Digital</Value>
                  </Attribute>
                  <Attribute Name="IoType" AttributeDataType="xs:string">
                    <Value>Input</Value>
                  </Attribute>
                  <Attribute Name="Number" AttributeDataType="xs:int">
                    <Value>1</Value>
                  </Attribute>
                  <Attribute Name="Length" AttributeDataType="xs:int">
                    <Value>1</Value>
                  </Attribute>
                </ExternalInterface>
                <ExternalInterface ID="7c5fa1f7-65c9-4d95-9b48-62694ecace17" Name="Channel_DI_2" RefBaseClassPath="AutomationProjectConfigurationInterfaceClassLib/Channel">
                  <Attribute Name="Type" AttributeDataType="xs:string">
                    <Value>Digital</Value>
                  </Attribute>
                  <Attribute Name="IoType" AttributeDataType="xs:string">
                    <Value>Input</Value>
                  </Attribute>
                  <Attribute Name="Number" AttributeDataType="xs:int">
                    <Value>2</Value>
                  </Attribute>
                  <Attribute Name="Length" AttributeDataType="xs:int">
                    <Value>1</Value>
                  </Attribute>
                </ExternalInterface>
                <ExternalInterface ID="be0f8424-7715-4398-9828-9ebc8317a069" Name="Channel_DI_3" RefBaseClassPath="AutomationProjectConfigurationInterfaceClassLib/Channel">
                  <Attribute Name="Type" AttributeDataType="xs:string">
                    <Value>Digital</Value>
                  </Attribute>
                  <Attribute Name="IoType" AttributeDataType="xs:string">
                    <Value>Input</Value>
                  </Attribute>
                  <Attribute Name="Number" AttributeDataType="xs:int">
                    <Value>3</Value>
                  </Attribute>
                  <Attribute Name="Length" AttributeDataType="xs:int">
                    <Value>1</Value>
                  </Attribute>
                </ExternalInterface>
                <ExternalInterface ID="44f9dbc8-156f-49aa-beb1-c75fadf73456" Name="Channel_DI_4" RefBaseClassPath="AutomationProjectConfigurationInterfaceClassLib/Channel">
                  <Attribute Name="Type" AttributeDataType="xs:string">
                    <Value>Digital</Value>
                  </Attribute>
                  <Attribute Name="IoType" AttributeDataType="xs:string">
                    <Value>Input</Value>
                  </Attribute>
                  <Attribute Name="Number" AttributeDataType="xs:int">
                    <Value>4</Value>
                  </Attribute>
                  <Attribute Name="Length" AttributeDataType="xs:int">
                    <Value>1</Value>
                  </Attribute>
                </ExternalInterface>
                <ExternalInterface ID="b54bd2c1-54b3-452a-8ca6-98880c4a1f86" Name="Channel_DI_5" RefBaseClassPath="AutomationProjectConfigurationInterfaceClassLib/Channel">
                  <Attribute Name="Type" AttributeDataType="xs:string">
                    <Value>Digital</Value>
                  </Attribute>
                  <Attribute Name="IoType" AttributeDataType="xs:string">
                    <Value>Input</Value>
                  </Attribute>
                  <Attribute Name="Number" AttributeDataType="xs:int">
                    <Value>5</Value>
                  </Attribute>
                  <Attribute Name="Length" AttributeDataType="xs:int">
                    <Value>1</Value>
                  </Attribute>
                </ExternalInterface>
                <ExternalInterface ID="29dcd561-6581-42b9-a609-0e4919731a56" Name="Channel_DI_6" RefBaseClassPath="AutomationProjectConfigurationInterfaceClassLib/Channel">
                  <Attribute Name="Type" AttributeDataType="xs:string">
                    <Value>Digital</Value>
                  </Attribute>
                  <Attribute Name="IoType" AttributeDataType="xs:string">
                    <Value>Input</Value>
                  </Attribute>
                  <Attribute Name="Number" AttributeDataType="xs:int">
                    <Value>6</Value>
                  </Attribute>
                  <Attribute Name="Length" AttributeDataType="xs:int">
                    <Value>1</Value>
                  </Attribute>
                </ExternalInterface>
                <ExternalInterface ID="219d412b-4e0e-44b1-8ec8-8c90672112ad" Name="Channel_DI_7" RefBaseClassPath="AutomationProjectConfigurationInterfaceClassLib/Channel">
                  <Attribute Name="Type" AttributeDataType="xs:string">
                    <Value>Digital</Value>
                  </Attribute>
                  <Attribute Name="IoType" AttributeDataType="xs:string">
                    <Value>Input</Value>
                  </Attribute>
                  <Attribute Name="Number" AttributeDataType="xs:int">
                    <Value>7</Value>
                  </Attribute>
                  <Attribute Name="Length" AttributeDataType="xs:int">
                    <Value>1</Value>
                  </Attribute>
                </ExternalInterface>
                <ExternalInterface ID="87b1ad5a-d9e8-4af3-9e6d-82c87c3a5c9d" Name="Channel_DI_8" RefBaseClassPath="AutomationProjectConfigurationInterfaceClassLib/Channel">
                  <Attribute Name="Type" AttributeDataType="xs:string">
                    <Value>Digital</Value>
                  </Attribute>
                  <Attribute Name="IoType" AttributeDataType="xs:string">
                    <Value>Input</Value>
                  </Attribute>
                  <Attribute Name="Number" AttributeDataType="xs:int">
                    <Value>8</Value>
                  </Attribute>
                  <Attribute Name="Length" AttributeDataType="xs:int">
                    <Value>1</Value>
                  </Attribute>
                </ExternalInterface>
                <ExternalInterface ID="7f375eff-a9cd-4dd0-b2c0-b10f00325c84" Name="Channel_DI_9" RefBaseClassPath="AutomationProjectConfigurationInterfaceClassLib/Channel">
                  <Attribute Name="Type" AttributeDataType="xs:string">
                    <Value>Digital</Value>
                  </Attribute>
                  <Attribute Name="IoType" AttributeDataType="xs:string">
                    <Value>Input</Value>
                  </Attribute>
                  <Attribute Name="Number" AttributeDataType="xs:int">
                    <Value>9</Value>
                  </Attribute>
                  <Attribute Name="Length" AttributeDataType="xs:int">
                    <Value>1</Value>
                  </Attribute>
                </ExternalInterface>
                <ExternalInterface ID="0320d9d8-bf1f-4a75-8440-c28226b553fc" Name="Channel_DI_10" RefBaseClassPath="AutomationProjectConfigurationInterfaceClassLib/Channel">
                  <Attribute Name="Type" AttributeDataType="xs:string">
                    <Value>Digital</Value>
                  </Attribute>
                  <Attribute Name="IoType" AttributeDataType="xs:string">
                    <Value>Input</Value>
                  </Attribute>
                  <Attribute Name="Number" AttributeDataType="xs:int">
                    <Value>10</Value>
                  </Attribute>
                  <Attribute Name="Length" AttributeDataType="xs:int">
                    <Value>1</Value>
                  </Attribute>
                </ExternalInterface>
                <ExternalInterface ID="d3b2eaef-4942-4b89-844b-5bf04beae131" Name="Channel_DI_11" RefBaseClassPath="AutomationProjectConfigurationInterfaceClassLib/Channel">
                  <Attribute Name="Type" AttributeDataType="xs:string">
                    <Value>Digital</Value>
                  </Attribute>
                  <Attribute Name="IoType" AttributeDataType="xs:string">
                    <Value>Input</Value>
                  </Attribute>
                  <Attribute Name="Number" AttributeDataType="xs:int">
                    <Value>11</Value>
                  </Attribute>
                  <Attribute Name="Length" AttributeDataType="xs:int">
                    <Value>1</Value>
                  </Attribute>
                </ExternalInterface>
                <ExternalInterface ID="4ca18e5e-5aa6-4079-b066-b124be95cc05" Name="Channel_DI_12" RefBaseClassPath="AutomationProjectConfigurationInterfaceClassLib/Channel">
                  <Attribute Name="Type" AttributeDataType="xs:string">
                    <Value>Digital</Value>
                  </Attribute>
                  <Attribute Name="IoType" AttributeDataType="xs:string">
                    <Value>Input</Value>
                  </Attribute>
                  <Attribute Name="Number" AttributeDataType="xs:int">
                    <Value>12</Value>
                  </Attribute>
                  <Attribute Name="Length" AttributeDataType="xs:int">
                    <Value>1</Value>
                  </Attribute>
                </ExternalInterface>
                <ExternalInterface ID="1853c0c6-5342-4ea2-b5ca-0b3d7c398a47" Name="Channel_DI_13" RefBaseClassPath="AutomationProjectConfigurationInterfaceClassLib/Channel">
                  <Attribute Name="Type" AttributeDataType="xs:string">
                    <Value>Digital</Value>
                  </Attribute>
                  <Attribute Name="IoType" AttributeDataType="xs:string">
                    <Value>Input</Value>
                  </Attribute>
                  <Attribute Name="Number" AttributeDataType="xs:int">
                    <Value>13</Value>
                  </Attribute>
                  <Attribute Name="Length" AttributeDataType="xs:int">
                    <Value>1</Value>
                  </Attribute>
                </ExternalInterface>
                <ExternalInterface ID="ab9e7462-c45c-4edb-ad28-86e847a3c3ec" Name="Channel_DI_14" RefBaseClassPath="AutomationProjectConfigurationInterfaceClassLib/Channel">
                  <Attribute Name="Type" AttributeDataType="xs:string">
                    <Value>Digital</Value>
                  </Attribute>
                  <Attribute Name="IoType" AttributeDataType="xs:string">
                    <Value>Input</Value>
                  </Attribute>
                  <Attribute Name="Number" AttributeDataType="xs:int">
                    <Value>14</Value>
                  </Attribute>
                  <Attribute Name="Length" AttributeDataType="xs:int">
                    <Value>1</Value>
                  </Attribute>
                </ExternalInterface>
                <ExternalInterface ID="b70843ad-3528-4f28-92d3-549ff1491488" Name="Channel_DI_15" RefBaseClassPath="AutomationProjectConfigurationInterfaceClassLib/Channel">
                  <Attribute Name="Type" AttributeDataType="xs:string">
                    <Value>Digital</Value>
                  </Attribute>
                  <Attribute Name="IoType" AttributeDataType="xs:string">
                    <Value>Input</Value>
                  </Attribute>
                  <Attribute Name="Number" AttributeDataType="xs:int">
                    <Value>15</Value>
                  </Attribute>
                  <Attribute Name="Length" AttributeDataType="xs:int">
                    <Value>1</Value>
                  </Attribute>
                </ExternalInterface>
                <SupportedRoleClass RefRoleClassPath="AutomationProjectConfigurationRoleClassLib/DeviceItem" />
              </InternalElement>
              <SupportedRoleClass RefRoleClassPath="AutomationProjectConfigurationRoleClassLib/DeviceItem" />
            </InternalElement>
            <InternalElement ID="46e69107-8956-4ecd-b00c-96b64575064c" Name="-K76 | DI 16x24VDC ST">
              <Attribute Name="TypeName" AttributeDataType="xs:string">
                <Value>DI 16x24VDC ST</Value>
              </Attribute>
              <Attribute Name="PositionNumber" AttributeDataType="xs:int">
                <Value>10</Value>
              </Attribute>
              <Attribute Name="BuiltIn" AttributeDataType="xs:boolean">
                <Value>false</Value>
              </Attribute>
              <Attribute Name="TypeIdentifier" AttributeDataType="xs:string">
                <Value>OrderNumber:6ES7 131-6BH00-0BA0</Value>
              </Attribute>
              <Attribute Name="FirmwareVersion" AttributeDataType="xs:string">
                <Value>V1.1</Value>
              </Attribute>
              <InternalElement ID="f9f36541-c9cd-49ea-b23d-cb15e6f733a8" Name="-K76 | DI 16x24VDC ST">
                <Attribute Name="PositionNumber" AttributeDataType="xs:int">
                  <Value>1</Value>
                </Attribute>
                <Attribute Name="BuiltIn" AttributeDataType="xs:boolean">
                  <Value>true</Value>
                </Attribute>
                <Attribute Name="Address">
                  <RefSemantic CorrespondingAttributePath="OrderedListType" />
                  <Attribute Name="1">
                    <Attribute Name="StartAddress" AttributeDataType="xs:int">
                      <Value>1030</Value>
                    </Attribute>
                    <Attribute Name="Length" AttributeDataType="xs:int">
                      <Value>16</Value>
                    </Attribute>
                    <Attribute Name="IoType" AttributeDataType="xs:string">
                      <Value>Input</Value>
                    </Attribute>
                  </Attribute>
                </Attribute>
                <ExternalInterface ID="0a88402d-e3ad-4fd8-bf41-632c25d959d0" Name="Channel_DI_0" RefBaseClassPath="AutomationProjectConfigurationInterfaceClassLib/Channel">
                  <Attribute Name="Type" AttributeDataType="xs:string">
                    <Value>Digital</Value>
                  </Attribute>
                  <Attribute Name="IoType" AttributeDataType="xs:string">
                    <Value>Input</Value>
                  </Attribute>
                  <Attribute Name="Number" AttributeDataType="xs:int">
                    <Value>0</Value>
                  </Attribute>
                  <Attribute Name="Length" AttributeDataType="xs:int">
                    <Value>1</Value>
                  </Attribute>
                </ExternalInterface>
                <ExternalInterface ID="d9f28204-4acf-48a3-954c-0251734e4213" Name="Channel_DI_1" RefBaseClassPath="AutomationProjectConfigurationInterfaceClassLib/Channel">
                  <Attribute Name="Type" AttributeDataType="xs:string">
                    <Value>Digital</Value>
                  </Attribute>
                  <Attribute Name="IoType" AttributeDataType="xs:string">
                    <Value>Input</Value>
                  </Attribute>
                  <Attribute Name="Number" AttributeDataType="xs:int">
                    <Value>1</Value>
                  </Attribute>
                  <Attribute Name="Length" AttributeDataType="xs:int">
                    <Value>1</Value>
                  </Attribute>
                </ExternalInterface>
                <ExternalInterface ID="613b5779-f6a1-47fe-bc21-4ee1ff61d8d5" Name="Channel_DI_2" RefBaseClassPath="AutomationProjectConfigurationInterfaceClassLib/Channel">
                  <Attribute Name="Type" AttributeDataType="xs:string">
                    <Value>Digital</Value>
                  </Attribute>
                  <Attribute Name="IoType" AttributeDataType="xs:string">
                    <Value>Input</Value>
                  </Attribute>
                  <Attribute Name="Number" AttributeDataType="xs:int">
                    <Value>2</Value>
                  </Attribute>
                  <Attribute Name="Length" AttributeDataType="xs:int">
                    <Value>1</Value>
                  </Attribute>
                </ExternalInterface>
                <ExternalInterface ID="965575fd-6176-4580-9049-e41ff496c72e" Name="Channel_DI_3" RefBaseClassPath="AutomationProjectConfigurationInterfaceClassLib/Channel">
                  <Attribute Name="Type" AttributeDataType="xs:string">
                    <Value>Digital</Value>
                  </Attribute>
                  <Attribute Name="IoType" AttributeDataType="xs:string">
                    <Value>Input</Value>
                  </Attribute>
                  <Attribute Name="Number" AttributeDataType="xs:int">
                    <Value>3</Value>
                  </Attribute>
                  <Attribute Name="Length" AttributeDataType="xs:int">
                    <Value>1</Value>
                  </Attribute>
                </ExternalInterface>
                <ExternalInterface ID="45b1593a-26fa-43ea-8628-e5a1a4766492" Name="Channel_DI_4" RefBaseClassPath="AutomationProjectConfigurationInterfaceClassLib/Channel">
                  <Attribute Name="Type" AttributeDataType="xs:string">
                    <Value>Digital</Value>
                  </Attribute>
                  <Attribute Name="IoType" AttributeDataType="xs:string">
                    <Value>Input</Value>
                  </Attribute>
                  <Attribute Name="Number" AttributeDataType="xs:int">
                    <Value>4</Value>
                  </Attribute>
                  <Attribute Name="Length" AttributeDataType="xs:int">
                    <Value>1</Value>
                  </Attribute>
                </ExternalInterface>
                <ExternalInterface ID="4a40406e-1ba9-49f3-abfd-a4265d1e37e6" Name="Channel_DI_5" RefBaseClassPath="AutomationProjectConfigurationInterfaceClassLib/Channel">
                  <Attribute Name="Type" AttributeDataType="xs:string">
                    <Value>Digital</Value>
                  </Attribute>
                  <Attribute Name="IoType" AttributeDataType="xs:string">
                    <Value>Input</Value>
                  </Attribute>
                  <Attribute Name="Number" AttributeDataType="xs:int">
                    <Value>5</Value>
                  </Attribute>
                  <Attribute Name="Length" AttributeDataType="xs:int">
                    <Value>1</Value>
                  </Attribute>
                </ExternalInterface>
                <ExternalInterface ID="964a4356-b8de-491b-a40c-972042160b4c" Name="Channel_DI_6" RefBaseClassPath="AutomationProjectConfigurationInterfaceClassLib/Channel">
                  <Attribute Name="Type" AttributeDataType="xs:string">
                    <Value>Digital</Value>
                  </Attribute>
                  <Attribute Name="IoType" AttributeDataType="xs:string">
                    <Value>Input</Value>
                  </Attribute>
                  <Attribute Name="Number" AttributeDataType="xs:int">
                    <Value>6</Value>
                  </Attribute>
                  <Attribute Name="Length" AttributeDataType="xs:int">
                    <Value>1</Value>
                  </Attribute>
                </ExternalInterface>
                <ExternalInterface ID="3263d331-28f0-44eb-8f76-239e2fb77eac" Name="Channel_DI_7" RefBaseClassPath="AutomationProjectConfigurationInterfaceClassLib/Channel">
                  <Attribute Name="Type" AttributeDataType="xs:string">
                    <Value>Digital</Value>
                  </Attribute>
                  <Attribute Name="IoType" AttributeDataType="xs:string">
                    <Value>Input</Value>
                  </Attribute>
                  <Attribute Name="Number" AttributeDataType="xs:int">
                    <Value>7</Value>
                  </Attribute>
                  <Attribute Name="Length" AttributeDataType="xs:int">
                    <Value>1</Value>
                  </Attribute>
                </ExternalInterface>
                <ExternalInterface ID="c774fdbd-1e4f-4564-b91b-010195d8b09a" Name="Channel_DI_8" RefBaseClassPath="AutomationProjectConfigurationInterfaceClassLib/Channel">
                  <Attribute Name="Type" AttributeDataType="xs:string">
                    <Value>Digital</Value>
                  </Attribute>
                  <Attribute Name="IoType" AttributeDataType="xs:string">
                    <Value>Input</Value>
                  </Attribute>
                  <Attribute Name="Number" AttributeDataType="xs:int">
                    <Value>8</Value>
                  </Attribute>
                  <Attribute Name="Length" AttributeDataType="xs:int">
                    <Value>1</Value>
                  </Attribute>
                </ExternalInterface>
                <ExternalInterface ID="610d9f64-48a2-4c1e-aa2d-5c0c19c59022" Name="Channel_DI_9" RefBaseClassPath="AutomationProjectConfigurationInterfaceClassLib/Channel">
                  <Attribute Name="Type" AttributeDataType="xs:string">
                    <Value>Digital</Value>
                  </Attribute>
                  <Attribute Name="IoType" AttributeDataType="xs:string">
                    <Value>Input</Value>
                  </Attribute>
                  <Attribute Name="Number" AttributeDataType="xs:int">
                    <Value>9</Value>
                  </Attribute>
                  <Attribute Name="Length" AttributeDataType="xs:int">
                    <Value>1</Value>
                  </Attribute>
                </ExternalInterface>
                <ExternalInterface ID="1330330a-53e9-495c-a22b-cf20df24b4f5" Name="Channel_DI_10" RefBaseClassPath="AutomationProjectConfigurationInterfaceClassLib/Channel">
                  <Attribute Name="Type" AttributeDataType="xs:string">
                    <Value>Digital</Value>
                  </Attribute>
                  <Attribute Name="IoType" AttributeDataType="xs:string">
                    <Value>Input</Value>
                  </Attribute>
                  <Attribute Name="Number" AttributeDataType="xs:int">
                    <Value>10</Value>
                  </Attribute>
                  <Attribute Name="Length" AttributeDataType="xs:int">
                    <Value>1</Value>
                  </Attribute>
                </ExternalInterface>
                <ExternalInterface ID="fa841509-510e-43fd-bdc0-2285f7d9a94b" Name="Channel_DI_11" RefBaseClassPath="AutomationProjectConfigurationInterfaceClassLib/Channel">
                  <Attribute Name="Type" AttributeDataType="xs:string">
                    <Value>Digital</Value>
                  </Attribute>
                  <Attribute Name="IoType" AttributeDataType="xs:string">
                    <Value>Input</Value>
                  </Attribute>
                  <Attribute Name="Number" AttributeDataType="xs:int">
                    <Value>11</Value>
                  </Attribute>
                  <Attribute Name="Length" AttributeDataType="xs:int">
                    <Value>1</Value>
                  </Attribute>
                </ExternalInterface>
                <ExternalInterface ID="dc87a790-f867-4cc5-b92f-8479b8870c50" Name="Channel_DI_12" RefBaseClassPath="AutomationProjectConfigurationInterfaceClassLib/Channel">
                  <Attribute Name="Type" AttributeDataType="xs:string">
                    <Value>Digital</Value>
                  </Attribute>
                  <Attribute Name="IoType" AttributeDataType="xs:string">
                    <Value>Input</Value>
                  </Attribute>
                  <Attribute Name="Number" AttributeDataType="xs:int">
                    <Value>12</Value>
                  </Attribute>
                  <Attribute Name="Length" AttributeDataType="xs:int">
                    <Value>1</Value>
                  </Attribute>
                </ExternalInterface>
                <ExternalInterface ID="aeebea01-564c-4d4a-b63d-6f49a92b881b" Name="Channel_DI_13" RefBaseClassPath="AutomationProjectConfigurationInterfaceClassLib/Channel">
                  <Attribute Name="Type" AttributeDataType="xs:string">
                    <Value>Digital</Value>
                  </Attribute>
                  <Attribute Name="IoType" AttributeDataType="xs:string">
                    <Value>Input</Value>
                  </Attribute>
                  <Attribute Name="Number" AttributeDataType="xs:int">
                    <Value>13</Value>
                  </Attribute>
                  <Attribute Name="Length" AttributeDataType="xs:int">
                    <Value>1</Value>
                  </Attribute>
                </ExternalInterface>
                <ExternalInterface ID="2b9ca8ec-df43-44d0-b200-0f713e4bd2b9" Name="Channel_DI_14" RefBaseClassPath="AutomationProjectConfigurationInterfaceClassLib/Channel">
                  <Attribute Name="Type" AttributeDataType="xs:string">
                    <Value>Digital</Value>
                  </Attribute>
                  <Attribute Name="IoType" AttributeDataType="xs:string">
                    <Value>Input</Value>
                  </Attribute>
                  <Attribute Name="Number" AttributeDataType="xs:int">
                    <Value>14</Value>
                  </Attribute>
                  <Attribute Name="Length" AttributeDataType="xs:int">
                    <Value>1</Value>
                  </Attribute>
                </ExternalInterface>
                <ExternalInterface ID="18dc71e7-1668-4799-aac5-3238be2dd31f" Name="Channel_DI_15" RefBaseClassPath="AutomationProjectConfigurationInterfaceClassLib/Channel">
                  <Attribute Name="Type" AttributeDataType="xs:string">
                    <Value>Digital</Value>
                  </Attribute>
                  <Attribute Name="IoType" AttributeDataType="xs:string">
                    <Value>Input</Value>
                  </Attribute>
                  <Attribute Name="Number" AttributeDataType="xs:int">
                    <Value>15</Value>
                  </Attribute>
                  <Attribute Name="Length" AttributeDataType="xs:int">
                    <Value>1</Value>
                  </Attribute>
                </ExternalInterface>
                <SupportedRoleClass RefRoleClassPath="AutomationProjectConfigurationRoleClassLib/DeviceItem" />
              </InternalElement>
              <SupportedRoleClass RefRoleClassPath="AutomationProjectConfigurationRoleClassLib/DeviceItem" />
            </InternalElement>
            <InternalElement ID="db4801f6-0116-4704-8f92-8b41f071374f" Name="-K82 | F-DI 8x24VDC HF">
              <Attribute Name="TypeName" AttributeDataType="xs:string">
                <Value>F-DI 8x24VDC HF</Value>
              </Attribute>
              <Attribute Name="PositionNumber" AttributeDataType="xs:int">
                <Value>11</Value>
              </Attribute>
              <Attribute Name="BuiltIn" AttributeDataType="xs:boolean">
                <Value>false</Value>
              </Attribute>
              <Attribute Name="TypeIdentifier" AttributeDataType="xs:string">
                <Value>OrderNumber:6ES7 136-6BA00-0CA0</Value>
              </Attribute>
              <Attribute Name="FirmwareVersion" AttributeDataType="xs:string">
                <Value>V1.0</Value>
              </Attribute>
              <InternalElement ID="ca596415-556d-47cf-a3fb-bd4909397477" Name="-K82 | F-DI 8x24VDC HF">
                <Attribute Name="PositionNumber" AttributeDataType="xs:int">
                  <Value>1</Value>
                </Attribute>
                <Attribute Name="BuiltIn" AttributeDataType="xs:boolean">
                  <Value>true</Value>
                </Attribute>
                <Attribute Name="Address">
                  <RefSemantic CorrespondingAttributePath="OrderedListType" />
                  <Attribute Name="1">
                    <Attribute Name="StartAddress" AttributeDataType="xs:int">
                      <Value>4405</Value>
                    </Attribute>
                    <Attribute Name="Length" AttributeDataType="xs:int">
                      <Value>48</Value>
                    </Attribute>
                    <Attribute Name="IoType" AttributeDataType="xs:string">
                      <Value>Input</Value>
                    </Attribute>
                  </Attribute>
                  <Attribute Name="2">
                    <Attribute Name="StartAddress" AttributeDataType="xs:int">
                      <Value>4405</Value>
                    </Attribute>
                    <Attribute Name="Length" AttributeDataType="xs:int">
                      <Value>32</Value>
                    </Attribute>
                    <Attribute Name="IoType" AttributeDataType="xs:string">
                      <Value>Output</Value>
                    </Attribute>
                  </Attribute>
                </Attribute>
                <ExternalInterface ID="48ee7280-0c17-45f5-b58b-451fb2283407" Name="Channel_DI_0" RefBaseClassPath="AutomationProjectConfigurationInterfaceClassLib/Channel">
                  <Attribute Name="Type" AttributeDataType="xs:string">
                    <Value>Digital</Value>
                  </Attribute>
                  <Attribute Name="IoType" AttributeDataType="xs:string">
                    <Value>Input</Value>
                  </Attribute>
                  <Attribute Name="Number" AttributeDataType="xs:int">
                    <Value>0</Value>
                  </Attribute>
                  <Attribute Name="Length" AttributeDataType="xs:int">
                    <Value>1</Value>
                  </Attribute>
                </ExternalInterface>
                <ExternalInterface ID="c58c877b-c146-4280-ab24-8abc16e8ec02" Name="Channel_DI_1" RefBaseClassPath="AutomationProjectConfigurationInterfaceClassLib/Channel">
                  <Attribute Name="Type" AttributeDataType="xs:string">
                    <Value>Digital</Value>
                  </Attribute>
                  <Attribute Name="IoType" AttributeDataType="xs:string">
                    <Value>Input</Value>
                  </Attribute>
                  <Attribute Name="Number" AttributeDataType="xs:int">
                    <Value>1</Value>
                  </Attribute>
                  <Attribute Name="Length" AttributeDataType="xs:int">
                    <Value>1</Value>
                  </Attribute>
                </ExternalInterface>
                <ExternalInterface ID="7e410a65-2c2a-42c6-86e4-ef482a199705" Name="Channel_DI_2" RefBaseClassPath="AutomationProjectConfigurationInterfaceClassLib/Channel">
                  <Attribute Name="Type" AttributeDataType="xs:string">
                    <Value>Digital</Value>
                  </Attribute>
                  <Attribute Name="IoType" AttributeDataType="xs:string">
                    <Value>Input</Value>
                  </Attribute>
                  <Attribute Name="Number" AttributeDataType="xs:int">
                    <Value>2</Value>
                  </Attribute>
                  <Attribute Name="Length" AttributeDataType="xs:int">
                    <Value>1</Value>
                  </Attribute>
                </ExternalInterface>
                <ExternalInterface ID="235c11b8-3bfe-4614-ba25-72c612a77de2" Name="Channel_DI_3" RefBaseClassPath="AutomationProjectConfigurationInterfaceClassLib/Channel">
                  <Attribute Name="Type" AttributeDataType="xs:string">
                    <Value>Digital</Value>
                  </Attribute>
                  <Attribute Name="IoType" AttributeDataType="xs:string">
                    <Value>Input</Value>
                  </Attribute>
                  <Attribute Name="Number" AttributeDataType="xs:int">
                    <Value>3</Value>
                  </Attribute>
                  <Attribute Name="Length" AttributeDataType="xs:int">
                    <Value>1</Value>
                  </Attribute>
                </ExternalInterface>
                <ExternalInterface ID="6cb1e355-e875-49ae-afce-e61a3c658502" Name="Channel_DI_4" RefBaseClassPath="AutomationProjectConfigurationInterfaceClassLib/Channel">
                  <Attribute Name="Type" AttributeDataType="xs:string">
                    <Value>Digital</Value>
                  </Attribute>
                  <Attribute Name="IoType" AttributeDataType="xs:string">
                    <Value>Input</Value>
                  </Attribute>
                  <Attribute Name="Number" AttributeDataType="xs:int">
                    <Value>4</Value>
                  </Attribute>
                  <Attribute Name="Length" AttributeDataType="xs:int">
                    <Value>1</Value>
                  </Attribute>
                </ExternalInterface>
                <ExternalInterface ID="e3774808-265b-43b4-9215-73c331d9cf35" Name="Channel_DI_5" RefBaseClassPath="AutomationProjectConfigurationInterfaceClassLib/Channel">
                  <Attribute Name="Type" AttributeDataType="xs:string">
                    <Value>Digital</Value>
                  </Attribute>
                  <Attribute Name="IoType" AttributeDataType="xs:string">
                    <Value>Input</Value>
                  </Attribute>
                  <Attribute Name="Number" AttributeDataType="xs:int">
                    <Value>5</Value>
                  </Attribute>
                  <Attribute Name="Length" AttributeDataType="xs:int">
                    <Value>1</Value>
                  </Attribute>
                </ExternalInterface>
                <ExternalInterface ID="765287ff-0632-4d63-b87e-4290404fdc7e" Name="Channel_DI_6" RefBaseClassPath="AutomationProjectConfigurationInterfaceClassLib/Channel">
                  <Attribute Name="Type" AttributeDataType="xs:string">
                    <Value>Digital</Value>
                  </Attribute>
                  <Attribute Name="IoType" AttributeDataType="xs:string">
                    <Value>Input</Value>
                  </Attribute>
                  <Attribute Name="Number" AttributeDataType="xs:int">
                    <Value>6</Value>
                  </Attribute>
                  <Attribute Name="Length" AttributeDataType="xs:int">
                    <Value>1</Value>
                  </Attribute>
                </ExternalInterface>
                <ExternalInterface ID="5b3e831e-4240-4e3b-aa38-7ba84c703e95" Name="Channel_DI_7" RefBaseClassPath="AutomationProjectConfigurationInterfaceClassLib/Channel">
                  <Attribute Name="Type" AttributeDataType="xs:string">
                    <Value>Digital</Value>
                  </Attribute>
                  <Attribute Name="IoType" AttributeDataType="xs:string">
                    <Value>Input</Value>
                  </Attribute>
                  <Attribute Name="Number" AttributeDataType="xs:int">
                    <Value>7</Value>
                  </Attribute>
                  <Attribute Name="Length" AttributeDataType="xs:int">
                    <Value>1</Value>
                  </Attribute>
                </ExternalInterface>
                <SupportedRoleClass RefRoleClassPath="AutomationProjectConfigurationRoleClassLib/DeviceItem" />
              </InternalElement>
              <SupportedRoleClass RefRoleClassPath="AutomationProjectConfigurationRoleClassLib/DeviceItem" />
            </InternalElement>
            <InternalElement ID="2812d6ab-cea1-4e8c-a79e-734d89be4d50" Name="-K86 | F-DI 8x24VDC HF">
              <Attribute Name="TypeName" AttributeDataType="xs:string">
                <Value>F-DI 8x24VDC HF</Value>
              </Attribute>
              <Attribute Name="PositionNumber" AttributeDataType="xs:int">
                <Value>12</Value>
              </Attribute>
              <Attribute Name="BuiltIn" AttributeDataType="xs:boolean">
                <Value>false</Value>
              </Attribute>
              <Attribute Name="TypeIdentifier" AttributeDataType="xs:string">
                <Value>OrderNumber:6ES7 136-6BA00-0CA0</Value>
              </Attribute>
              <Attribute Name="FirmwareVersion" AttributeDataType="xs:string">
                <Value>V1.0</Value>
              </Attribute>
              <InternalElement ID="81ac0958-a42d-4968-804d-fae52ff103c3" Name="-K86 | F-DI 8x24VDC HF">
                <Attribute Name="PositionNumber" AttributeDataType="xs:int">
                  <Value>1</Value>
                </Attribute>
                <Attribute Name="BuiltIn" AttributeDataType="xs:boolean">
                  <Value>true</Value>
                </Attribute>
                <Attribute Name="Address">
                  <RefSemantic CorrespondingAttributePath="OrderedListType" />
                  <Attribute Name="1">
                    <Attribute Name="StartAddress" AttributeDataType="xs:int">
                      <Value>4411</Value>
                    </Attribute>
                    <Attribute Name="Length" AttributeDataType="xs:int">
                      <Value>48</Value>
                    </Attribute>
                    <Attribute Name="IoType" AttributeDataType="xs:string">
                      <Value>Input</Value>
                    </Attribute>
                  </Attribute>
                  <Attribute Name="2">
                    <Attribute Name="StartAddress" AttributeDataType="xs:int">
                      <Value>4411</Value>
                    </Attribute>
                    <Attribute Name="Length" AttributeDataType="xs:int">
                      <Value>32</Value>
                    </Attribute>
                    <Attribute Name="IoType" AttributeDataType="xs:string">
                      <Value>Output</Value>
                    </Attribute>
                  </Attribute>
                </Attribute>
                <ExternalInterface ID="adae0d8b-e4b6-4e65-aac0-96470489e6d0" Name="Channel_DI_0" RefBaseClassPath="AutomationProjectConfigurationInterfaceClassLib/Channel">
                  <Attribute Name="Type" AttributeDataType="xs:string">
                    <Value>Digital</Value>
                  </Attribute>
                  <Attribute Name="IoType" AttributeDataType="xs:string">
                    <Value>Input</Value>
                  </Attribute>
                  <Attribute Name="Number" AttributeDataType="xs:int">
                    <Value>0</Value>
                  </Attribute>
                  <Attribute Name="Length" AttributeDataType="xs:int">
                    <Value>1</Value>
                  </Attribute>
                </ExternalInterface>
                <ExternalInterface ID="f0145e05-786a-4374-b4cc-665a63964521" Name="Channel_DI_1" RefBaseClassPath="AutomationProjectConfigurationInterfaceClassLib/Channel">
                  <Attribute Name="Type" AttributeDataType="xs:string">
                    <Value>Digital</Value>
                  </Attribute>
                  <Attribute Name="IoType" AttributeDataType="xs:string">
                    <Value>Input</Value>
                  </Attribute>
                  <Attribute Name="Number" AttributeDataType="xs:int">
                    <Value>1</Value>
                  </Attribute>
                  <Attribute Name="Length" AttributeDataType="xs:int">
                    <Value>1</Value>
                  </Attribute>
                </ExternalInterface>
                <ExternalInterface ID="412be3d4-1d10-4f3a-a98a-9784fd14322e" Name="Channel_DI_2" RefBaseClassPath="AutomationProjectConfigurationInterfaceClassLib/Channel">
                  <Attribute Name="Type" AttributeDataType="xs:string">
                    <Value>Digital</Value>
                  </Attribute>
                  <Attribute Name="IoType" AttributeDataType="xs:string">
                    <Value>Input</Value>
                  </Attribute>
                  <Attribute Name="Number" AttributeDataType="xs:int">
                    <Value>2</Value>
                  </Attribute>
                  <Attribute Name="Length" AttributeDataType="xs:int">
                    <Value>1</Value>
                  </Attribute>
                </ExternalInterface>
                <ExternalInterface ID="258abe92-7566-4624-8d82-1edec4409232" Name="Channel_DI_3" RefBaseClassPath="AutomationProjectConfigurationInterfaceClassLib/Channel">
                  <Attribute Name="Type" AttributeDataType="xs:string">
                    <Value>Digital</Value>
                  </Attribute>
                  <Attribute Name="IoType" AttributeDataType="xs:string">
                    <Value>Input</Value>
                  </Attribute>
                  <Attribute Name="Number" AttributeDataType="xs:int">
                    <Value>3</Value>
                  </Attribute>
                  <Attribute Name="Length" AttributeDataType="xs:int">
                    <Value>1</Value>
                  </Attribute>
                </ExternalInterface>
                <ExternalInterface ID="b1d0fe24-93e2-4955-a876-6652f11d5c54" Name="Channel_DI_4" RefBaseClassPath="AutomationProjectConfigurationInterfaceClassLib/Channel">
                  <Attribute Name="Type" AttributeDataType="xs:string">
                    <Value>Digital</Value>
                  </Attribute>
                  <Attribute Name="IoType" AttributeDataType="xs:string">
                    <Value>Input</Value>
                  </Attribute>
                  <Attribute Name="Number" AttributeDataType="xs:int">
                    <Value>4</Value>
                  </Attribute>
                  <Attribute Name="Length" AttributeDataType="xs:int">
                    <Value>1</Value>
                  </Attribute>
                </ExternalInterface>
                <ExternalInterface ID="679f6cab-68a8-4b63-93f3-b17a4a739f36" Name="Channel_DI_5" RefBaseClassPath="AutomationProjectConfigurationInterfaceClassLib/Channel">
                  <Attribute Name="Type" AttributeDataType="xs:string">
                    <Value>Digital</Value>
                  </Attribute>
                  <Attribute Name="IoType" AttributeDataType="xs:string">
                    <Value>Input</Value>
                  </Attribute>
                  <Attribute Name="Number" AttributeDataType="xs:int">
                    <Value>5</Value>
                  </Attribute>
                  <Attribute Name="Length" AttributeDataType="xs:int">
                    <Value>1</Value>
                  </Attribute>
                </ExternalInterface>
                <ExternalInterface ID="9069c53f-4e31-4b63-817b-030a44fe86a9" Name="Channel_DI_6" RefBaseClassPath="AutomationProjectConfigurationInterfaceClassLib/Channel">
                  <Attribute Name="Type" AttributeDataType="xs:string">
                    <Value>Digital</Value>
                  </Attribute>
                  <Attribute Name="IoType" AttributeDataType="xs:string">
                    <Value>Input</Value>
                  </Attribute>
                  <Attribute Name="Number" AttributeDataType="xs:int">
                    <Value>6</Value>
                  </Attribute>
                  <Attribute Name="Length" AttributeDataType="xs:int">
                    <Value>1</Value>
                  </Attribute>
                </ExternalInterface>
                <ExternalInterface ID="0481ec9f-f7dc-4fa0-be30-7ca3cef2f0bf" Name="Channel_DI_7" RefBaseClassPath="AutomationProjectConfigurationInterfaceClassLib/Channel">
                  <Attribute Name="Type" AttributeDataType="xs:string">
                    <Value>Digital</Value>
                  </Attribute>
                  <Attribute Name="IoType" AttributeDataType="xs:string">
                    <Value>Input</Value>
                  </Attribute>
                  <Attribute Name="Number" AttributeDataType="xs:int">
                    <Value>7</Value>
                  </Attribute>
                  <Attribute Name="Length" AttributeDataType="xs:int">
                    <Value>1</Value>
                  </Attribute>
                </ExternalInterface>
                <SupportedRoleClass RefRoleClassPath="AutomationProjectConfigurationRoleClassLib/DeviceItem" />
              </InternalElement>
              <SupportedRoleClass RefRoleClassPath="AutomationProjectConfigurationRoleClassLib/DeviceItem" />
            </InternalElement>
            <InternalElement ID="fda3a4ac-cf55-4e27-bf15-cb26296632fa" Name="-K102 | F-DQ 4x24VDC/2A PM HF">
              <Attribute Name="TypeName" AttributeDataType="xs:string">
                <Value>F-DQ 4x24VDC/2A PM HF</Value>
              </Attribute>
              <Attribute Name="PositionNumber" AttributeDataType="xs:int">
                <Value>13</Value>
              </Attribute>
              <Attribute Name="BuiltIn" AttributeDataType="xs:boolean">
                <Value>false</Value>
              </Attribute>
              <Attribute Name="TypeIdentifier" AttributeDataType="xs:string">
                <Value>OrderNumber:6ES7 136-6DB00-0CA0</Value>
              </Attribute>
              <Attribute Name="FirmwareVersion" AttributeDataType="xs:string">
                <Value>V1.0</Value>
              </Attribute>
              <InternalElement ID="b49c6a26-3b4c-477c-a753-6eb78808064c" Name="-K102 | F-DQ 4x24VDC/2A PM HF">
                <Attribute Name="PositionNumber" AttributeDataType="xs:int">
                  <Value>1</Value>
                </Attribute>
                <Attribute Name="BuiltIn" AttributeDataType="xs:boolean">
                  <Value>true</Value>
                </Attribute>
                <Attribute Name="Address">
                  <RefSemantic CorrespondingAttributePath="OrderedListType" />
                  <Attribute Name="1">
                    <Attribute Name="StartAddress" AttributeDataType="xs:int">
                      <Value>4418</Value>
                    </Attribute>
                    <Attribute Name="Length" AttributeDataType="xs:int">
                      <Value>40</Value>
                    </Attribute>
                    <Attribute Name="IoType" AttributeDataType="xs:string">
                      <Value>Input</Value>
                    </Attribute>
                  </Attribute>
                  <Attribute Name="2">
                    <Attribute Name="StartAddress" AttributeDataType="xs:int">
                      <Value>4418</Value>
                    </Attribute>
                    <Attribute Name="Length" AttributeDataType="xs:int">
                      <Value>40</Value>
                    </Attribute>
                    <Attribute Name="IoType" AttributeDataType="xs:string">
                      <Value>Output</Value>
                    </Attribute>
                  </Attribute>
                </Attribute>
                <ExternalInterface ID="6d0f8180-07c2-4240-9181-5746959a6bfc" Name="Channel_DO_0" RefBaseClassPath="AutomationProjectConfigurationInterfaceClassLib/Channel">
                  <Attribute Name="Type" AttributeDataType="xs:string">
                    <Value>Digital</Value>
                  </Attribute>
                  <Attribute Name="IoType" AttributeDataType="xs:string">
                    <Value>Output</Value>
                  </Attribute>
                  <Attribute Name="Number" AttributeDataType="xs:int">
                    <Value>0</Value>
                  </Attribute>
                  <Attribute Name="Length" AttributeDataType="xs:int">
                    <Value>1</Value>
                  </Attribute>
                </ExternalInterface>
                <ExternalInterface ID="f68c23e1-3883-41b4-8246-00dd8ee9e220" Name="Channel_DO_1" RefBaseClassPath="AutomationProjectConfigurationInterfaceClassLib/Channel">
                  <Attribute Name="Type" AttributeDataType="xs:string">
                    <Value>Digital</Value>
                  </Attribute>
                  <Attribute Name="IoType" AttributeDataType="xs:string">
                    <Value>Output</Value>
                  </Attribute>
                  <Attribute Name="Number" AttributeDataType="xs:int">
                    <Value>1</Value>
                  </Attribute>
                  <Attribute Name="Length" AttributeDataType="xs:int">
                    <Value>1</Value>
                  </Attribute>
                </ExternalInterface>
                <ExternalInterface ID="05671d2f-a69f-4642-96aa-feb65cfc1070" Name="Channel_DO_2" RefBaseClassPath="AutomationProjectConfigurationInterfaceClassLib/Channel">
                  <Attribute Name="Type" AttributeDataType="xs:string">
                    <Value>Digital</Value>
                  </Attribute>
                  <Attribute Name="IoType" AttributeDataType="xs:string">
                    <Value>Output</Value>
                  </Attribute>
                  <Attribute Name="Number" AttributeDataType="xs:int">
                    <Value>2</Value>
                  </Attribute>
                  <Attribute Name="Length" AttributeDataType="xs:int">
                    <Value>1</Value>
                  </Attribute>
                </ExternalInterface>
                <ExternalInterface ID="a2f534e9-b431-4520-bb73-acb3337d0157" Name="Channel_DO_3" RefBaseClassPath="AutomationProjectConfigurationInterfaceClassLib/Channel">
                  <Attribute Name="Type" AttributeDataType="xs:string">
                    <Value>Digital</Value>
                  </Attribute>
                  <Attribute Name="IoType" AttributeDataType="xs:string">
                    <Value>Output</Value>
                  </Attribute>
                  <Attribute Name="Number" AttributeDataType="xs:int">
                    <Value>3</Value>
                  </Attribute>
                  <Attribute Name="Length" AttributeDataType="xs:int">
                    <Value>1</Value>
                  </Attribute>
                </ExternalInterface>
                <SupportedRoleClass RefRoleClassPath="AutomationProjectConfigurationRoleClassLib/DeviceItem" />
              </InternalElement>
              <SupportedRoleClass RefRoleClassPath="AutomationProjectConfigurationRoleClassLib/DeviceItem" />
            </InternalElement>
            <InternalElement ID="a577882b-2798-4717-b519-7cbb4b59f708" Name="-K102 | DQ 16x24VDC ST">
              <Attribute Name="TypeName" AttributeDataType="xs:string">
                <Value>DQ 16x24VDC/0.5A ST</Value>
              </Attribute>
              <Attribute Name="PositionNumber" AttributeDataType="xs:int">
                <Value>14</Value>
              </Attribute>
              <Attribute Name="BuiltIn" AttributeDataType="xs:boolean">
                <Value>false</Value>
              </Attribute>
              <Attribute Name="TypeIdentifier" AttributeDataType="xs:string">
                <Value>OrderNumber:6ES7 132-6BH00-0BA0</Value>
              </Attribute>
              <Attribute Name="FirmwareVersion" AttributeDataType="xs:string">
                <Value>V1.1</Value>
              </Attribute>
              <InternalElement ID="d3c1d448-810e-4f5a-9ad7-bf2fe7edb54b" Name="-K102 | DQ 16x24VDC ST">
                <Attribute Name="PositionNumber" AttributeDataType="xs:int">
                  <Value>1</Value>
                </Attribute>
                <Attribute Name="BuiltIn" AttributeDataType="xs:boolean">
                  <Value>true</Value>
                </Attribute>
                <Attribute Name="Address">
                  <RefSemantic CorrespondingAttributePath="OrderedListType" />
                  <Attribute Name="1">
                    <Attribute Name="StartAddress" AttributeDataType="xs:int">
                      <Value>1016</Value>
                    </Attribute>
                    <Attribute Name="Length" AttributeDataType="xs:int">
                      <Value>16</Value>
                    </Attribute>
                    <Attribute Name="IoType" AttributeDataType="xs:string">
                      <Value>Output</Value>
                    </Attribute>
                  </Attribute>
                </Attribute>
                <ExternalInterface ID="6d200426-a277-4682-9cfa-1612b886a56a" Name="Channel_DO_0" RefBaseClassPath="AutomationProjectConfigurationInterfaceClassLib/Channel">
                  <Attribute Name="Type" AttributeDataType="xs:string">
                    <Value>Digital</Value>
                  </Attribute>
                  <Attribute Name="IoType" AttributeDataType="xs:string">
                    <Value>Output</Value>
                  </Attribute>
                  <Attribute Name="Number" AttributeDataType="xs:int">
                    <Value>0</Value>
                  </Attribute>
                  <Attribute Name="Length" AttributeDataType="xs:int">
                    <Value>1</Value>
                  </Attribute>
                </ExternalInterface>
                <ExternalInterface ID="b2ca214d-d78f-4c42-a4ae-f7ba0d8a44ce" Name="Channel_DO_1" RefBaseClassPath="AutomationProjectConfigurationInterfaceClassLib/Channel">
                  <Attribute Name="Type" AttributeDataType="xs:string">
                    <Value>Digital</Value>
                  </Attribute>
                  <Attribute Name="IoType" AttributeDataType="xs:string">
                    <Value>Output</Value>
                  </Attribute>
                  <Attribute Name="Number" AttributeDataType="xs:int">
                    <Value>1</Value>
                  </Attribute>
                  <Attribute Name="Length" AttributeDataType="xs:int">
                    <Value>1</Value>
                  </Attribute>
                </ExternalInterface>
                <ExternalInterface ID="82709356-fcf2-4680-8c03-ed65e87c3150" Name="Channel_DO_2" RefBaseClassPath="AutomationProjectConfigurationInterfaceClassLib/Channel">
                  <Attribute Name="Type" AttributeDataType="xs:string">
                    <Value>Digital</Value>
                  </Attribute>
                  <Attribute Name="IoType" AttributeDataType="xs:string">
                    <Value>Output</Value>
                  </Attribute>
                  <Attribute Name="Number" AttributeDataType="xs:int">
                    <Value>2</Value>
                  </Attribute>
                  <Attribute Name="Length" AttributeDataType="xs:int">
                    <Value>1</Value>
                  </Attribute>
                </ExternalInterface>
                <ExternalInterface ID="f0472d69-fe93-4279-ad0e-34677b299c67" Name="Channel_DO_3" RefBaseClassPath="AutomationProjectConfigurationInterfaceClassLib/Channel">
                  <Attribute Name="Type" AttributeDataType="xs:string">
                    <Value>Digital</Value>
                  </Attribute>
                  <Attribute Name="IoType" AttributeDataType="xs:string">
                    <Value>Output</Value>
                  </Attribute>
                  <Attribute Name="Number" AttributeDataType="xs:int">
                    <Value>3</Value>
                  </Attribute>
                  <Attribute Name="Length" AttributeDataType="xs:int">
                    <Value>1</Value>
                  </Attribute>
                </ExternalInterface>
                <ExternalInterface ID="aede8199-5d57-49ae-b042-021e94c19d06" Name="Channel_DO_4" RefBaseClassPath="AutomationProjectConfigurationInterfaceClassLib/Channel">
                  <Attribute Name="Type" AttributeDataType="xs:string">
                    <Value>Digital</Value>
                  </Attribute>
                  <Attribute Name="IoType" AttributeDataType="xs:string">
                    <Value>Output</Value>
                  </Attribute>
                  <Attribute Name="Number" AttributeDataType="xs:int">
                    <Value>4</Value>
                  </Attribute>
                  <Attribute Name="Length" AttributeDataType="xs:int">
                    <Value>1</Value>
                  </Attribute>
                </ExternalInterface>
                <ExternalInterface ID="64aa6081-36c1-433f-a95a-b2a1aa35aba2" Name="Channel_DO_5" RefBaseClassPath="AutomationProjectConfigurationInterfaceClassLib/Channel">
                  <Attribute Name="Type" AttributeDataType="xs:string">
                    <Value>Digital</Value>
                  </Attribute>
                  <Attribute Name="IoType" AttributeDataType="xs:string">
                    <Value>Output</Value>
                  </Attribute>
                  <Attribute Name="Number" AttributeDataType="xs:int">
                    <Value>5</Value>
                  </Attribute>
                  <Attribute Name="Length" AttributeDataType="xs:int">
                    <Value>1</Value>
                  </Attribute>
                </ExternalInterface>
                <ExternalInterface ID="12bb8e49-0495-4dd2-83a7-7025c551c5c5" Name="Channel_DO_6" RefBaseClassPath="AutomationProjectConfigurationInterfaceClassLib/Channel">
                  <Attribute Name="Type" AttributeDataType="xs:string">
                    <Value>Digital</Value>
                  </Attribute>
                  <Attribute Name="IoType" AttributeDataType="xs:string">
                    <Value>Output</Value>
                  </Attribute>
                  <Attribute Name="Number" AttributeDataType="xs:int">
                    <Value>6</Value>
                  </Attribute>
                  <Attribute Name="Length" AttributeDataType="xs:int">
                    <Value>1</Value>
                  </Attribute>
                </ExternalInterface>
                <ExternalInterface ID="195895aa-d14e-4b63-8139-969ab981558c" Name="Channel_DO_7" RefBaseClassPath="AutomationProjectConfigurationInterfaceClassLib/Channel">
                  <Attribute Name="Type" AttributeDataType="xs:string">
                    <Value>Digital</Value>
                  </Attribute>
                  <Attribute Name="IoType" AttributeDataType="xs:string">
                    <Value>Output</Value>
                  </Attribute>
                  <Attribute Name="Number" AttributeDataType="xs:int">
                    <Value>7</Value>
                  </Attribute>
                  <Attribute Name="Length" AttributeDataType="xs:int">
                    <Value>1</Value>
                  </Attribute>
                </ExternalInterface>
                <ExternalInterface ID="3e782029-ba46-45e9-9f44-afbe9da2cb6b" Name="Channel_DO_8" RefBaseClassPath="AutomationProjectConfigurationInterfaceClassLib/Channel">
                  <Attribute Name="Type" AttributeDataType="xs:string">
                    <Value>Digital</Value>
                  </Attribute>
                  <Attribute Name="IoType" AttributeDataType="xs:string">
                    <Value>Output</Value>
                  </Attribute>
                  <Attribute Name="Number" AttributeDataType="xs:int">
                    <Value>8</Value>
                  </Attribute>
                  <Attribute Name="Length" AttributeDataType="xs:int">
                    <Value>1</Value>
                  </Attribute>
                </ExternalInterface>
                <ExternalInterface ID="2ff68e32-ebf7-4f57-8162-4e2e5b7983d9" Name="Channel_DO_9" RefBaseClassPath="AutomationProjectConfigurationInterfaceClassLib/Channel">
                  <Attribute Name="Type" AttributeDataType="xs:string">
                    <Value>Digital</Value>
                  </Attribute>
                  <Attribute Name="IoType" AttributeDataType="xs:string">
                    <Value>Output</Value>
                  </Attribute>
                  <Attribute Name="Number" AttributeDataType="xs:int">
                    <Value>9</Value>
                  </Attribute>
                  <Attribute Name="Length" AttributeDataType="xs:int">
                    <Value>1</Value>
                  </Attribute>
                </ExternalInterface>
                <ExternalInterface ID="b0f3240b-a634-4b30-9b3a-ba691d08e4c3" Name="Channel_DO_10" RefBaseClassPath="AutomationProjectConfigurationInterfaceClassLib/Channel">
                  <Attribute Name="Type" AttributeDataType="xs:string">
                    <Value>Digital</Value>
                  </Attribute>
                  <Attribute Name="IoType" AttributeDataType="xs:string">
                    <Value>Output</Value>
                  </Attribute>
                  <Attribute Name="Number" AttributeDataType="xs:int">
                    <Value>10</Value>
                  </Attribute>
                  <Attribute Name="Length" AttributeDataType="xs:int">
                    <Value>1</Value>
                  </Attribute>
                </ExternalInterface>
                <ExternalInterface ID="369a160d-752c-479f-b471-b756545eafc7" Name="Channel_DO_11" RefBaseClassPath="AutomationProjectConfigurationInterfaceClassLib/Channel">
                  <Attribute Name="Type" AttributeDataType="xs:string">
                    <Value>Digital</Value>
                  </Attribute>
                  <Attribute Name="IoType" AttributeDataType="xs:string">
                    <Value>Output</Value>
                  </Attribute>
                  <Attribute Name="Number" AttributeDataType="xs:int">
                    <Value>11</Value>
                  </Attribute>
                  <Attribute Name="Length" AttributeDataType="xs:int">
                    <Value>1</Value>
                  </Attribute>
                </ExternalInterface>
                <ExternalInterface ID="dfe1a0dc-5a78-4520-9214-5b08eeda9111" Name="Channel_DO_12" RefBaseClassPath="AutomationProjectConfigurationInterfaceClassLib/Channel">
                  <Attribute Name="Type" AttributeDataType="xs:string">
                    <Value>Digital</Value>
                  </Attribute>
                  <Attribute Name="IoType" AttributeDataType="xs:string">
                    <Value>Output</Value>
                  </Attribute>
                  <Attribute Name="Number" AttributeDataType="xs:int">
                    <Value>12</Value>
                  </Attribute>
                  <Attribute Name="Length" AttributeDataType="xs:int">
                    <Value>1</Value>
                  </Attribute>
                </ExternalInterface>
                <ExternalInterface ID="6f725863-7000-413a-9f98-e9c826feba7e" Name="Channel_DO_13" RefBaseClassPath="AutomationProjectConfigurationInterfaceClassLib/Channel">
                  <Attribute Name="Type" AttributeDataType="xs:string">
                    <Value>Digital</Value>
                  </Attribute>
                  <Attribute Name="IoType" AttributeDataType="xs:string">
                    <Value>Output</Value>
                  </Attribute>
                  <Attribute Name="Number" AttributeDataType="xs:int">
                    <Value>13</Value>
                  </Attribute>
                  <Attribute Name="Length" AttributeDataType="xs:int">
                    <Value>1</Value>
                  </Attribute>
                </ExternalInterface>
                <ExternalInterface ID="b777ecbe-dde7-4b26-8949-fa64c756526e" Name="Channel_DO_14" RefBaseClassPath="AutomationProjectConfigurationInterfaceClassLib/Channel">
                  <Attribute Name="Type" AttributeDataType="xs:string">
                    <Value>Digital</Value>
                  </Attribute>
                  <Attribute Name="IoType" AttributeDataType="xs:string">
                    <Value>Output</Value>
                  </Attribute>
                  <Attribute Name="Number" AttributeDataType="xs:int">
                    <Value>14</Value>
                  </Attribute>
                  <Attribute Name="Length" AttributeDataType="xs:int">
                    <Value>1</Value>
                  </Attribute>
                </ExternalInterface>
                <ExternalInterface ID="9b2b5a2d-40ce-4350-b221-c862e1d072b9" Name="Channel_DO_15" RefBaseClassPath="AutomationProjectConfigurationInterfaceClassLib/Channel">
                  <Attribute Name="Type" AttributeDataType="xs:string">
                    <Value>Digital</Value>
                  </Attribute>
                  <Attribute Name="IoType" AttributeDataType="xs:string">
                    <Value>Output</Value>
                  </Attribute>
                  <Attribute Name="Number" AttributeDataType="xs:int">
                    <Value>15</Value>
                  </Attribute>
                  <Attribute Name="Length" AttributeDataType="xs:int">
                    <Value>1</Value>
                  </Attribute>
                </ExternalInterface>
                <SupportedRoleClass RefRoleClassPath="AutomationProjectConfigurationRoleClassLib/DeviceItem" />
              </InternalElement>
              <SupportedRoleClass RefRoleClassPath="AutomationProjectConfigurationRoleClassLib/DeviceItem" />
            </InternalElement>
            <InternalElement ID="2297ec06-6837-475e-97ae-e4d56240f02d" Name="-K106 | DQ 16x24VDC ST">
              <Attribute Name="TypeName" AttributeDataType="xs:string">
                <Value>DQ 16x24VDC/0.5A ST</Value>
              </Attribute>
              <Attribute Name="PositionNumber" AttributeDataType="xs:int">
                <Value>15</Value>
              </Attribute>
              <Attribute Name="BuiltIn" AttributeDataType="xs:boolean">
                <Value>false</Value>
              </Attribute>
              <Attribute Name="TypeIdentifier" AttributeDataType="xs:string">
                <Value>OrderNumber:6ES7 132-6BH00-0BA0</Value>
              </Attribute>
              <Attribute Name="FirmwareVersion" AttributeDataType="xs:string">
                <Value>V1.1</Value>
              </Attribute>
              <InternalElement ID="3b92590f-e4f4-496f-b297-068d11e1fa4a" Name="-K106 | DQ 16x24VDC ST">
                <Attribute Name="PositionNumber" AttributeDataType="xs:int">
                  <Value>1</Value>
                </Attribute>
                <Attribute Name="BuiltIn" AttributeDataType="xs:boolean">
                  <Value>true</Value>
                </Attribute>
                <Attribute Name="Address">
                  <RefSemantic CorrespondingAttributePath="OrderedListType" />
                  <Attribute Name="1">
                    <Attribute Name="StartAddress" AttributeDataType="xs:int">
                      <Value>1018</Value>
                    </Attribute>
                    <Attribute Name="Length" AttributeDataType="xs:int">
                      <Value>16</Value>
                    </Attribute>
                    <Attribute Name="IoType" AttributeDataType="xs:string">
                      <Value>Output</Value>
                    </Attribute>
                  </Attribute>
                </Attribute>
                <ExternalInterface ID="88fb5326-f20b-4e79-86c0-a37cfefc8e8d" Name="Channel_DO_0" RefBaseClassPath="AutomationProjectConfigurationInterfaceClassLib/Channel">
                  <Attribute Name="Type" AttributeDataType="xs:string">
                    <Value>Digital</Value>
                  </Attribute>
                  <Attribute Name="IoType" AttributeDataType="xs:string">
                    <Value>Output</Value>
                  </Attribute>
                  <Attribute Name="Number" AttributeDataType="xs:int">
                    <Value>0</Value>
                  </Attribute>
                  <Attribute Name="Length" AttributeDataType="xs:int">
                    <Value>1</Value>
                  </Attribute>
                </ExternalInterface>
                <ExternalInterface ID="f1d8f72f-c10c-4dd0-ac99-a34b7201ac16" Name="Channel_DO_1" RefBaseClassPath="AutomationProjectConfigurationInterfaceClassLib/Channel">
                  <Attribute Name="Type" AttributeDataType="xs:string">
                    <Value>Digital</Value>
                  </Attribute>
                  <Attribute Name="IoType" AttributeDataType="xs:string">
                    <Value>Output</Value>
                  </Attribute>
                  <Attribute Name="Number" AttributeDataType="xs:int">
                    <Value>1</Value>
                  </Attribute>
                  <Attribute Name="Length" AttributeDataType="xs:int">
                    <Value>1</Value>
                  </Attribute>
                </ExternalInterface>
                <ExternalInterface ID="1690db7e-0239-435e-8f54-367d90b375d8" Name="Channel_DO_2" RefBaseClassPath="AutomationProjectConfigurationInterfaceClassLib/Channel">
                  <Attribute Name="Type" AttributeDataType="xs:string">
                    <Value>Digital</Value>
                  </Attribute>
                  <Attribute Name="IoType" AttributeDataType="xs:string">
                    <Value>Output</Value>
                  </Attribute>
                  <Attribute Name="Number" AttributeDataType="xs:int">
                    <Value>2</Value>
                  </Attribute>
                  <Attribute Name="Length" AttributeDataType="xs:int">
                    <Value>1</Value>
                  </Attribute>
                </ExternalInterface>
                <ExternalInterface ID="b4bea322-1098-4870-be1c-e9bddd8f9f38" Name="Channel_DO_3" RefBaseClassPath="AutomationProjectConfigurationInterfaceClassLib/Channel">
                  <Attribute Name="Type" AttributeDataType="xs:string">
                    <Value>Digital</Value>
                  </Attribute>
                  <Attribute Name="IoType" AttributeDataType="xs:string">
                    <Value>Output</Value>
                  </Attribute>
                  <Attribute Name="Number" AttributeDataType="xs:int">
                    <Value>3</Value>
                  </Attribute>
                  <Attribute Name="Length" AttributeDataType="xs:int">
                    <Value>1</Value>
                  </Attribute>
                </ExternalInterface>
                <ExternalInterface ID="5edac801-027b-42fb-abf8-5bdef0474a3d" Name="Channel_DO_4" RefBaseClassPath="AutomationProjectConfigurationInterfaceClassLib/Channel">
                  <Attribute Name="Type" AttributeDataType="xs:string">
                    <Value>Digital</Value>
                  </Attribute>
                  <Attribute Name="IoType" AttributeDataType="xs:string">
                    <Value>Output</Value>
                  </Attribute>
                  <Attribute Name="Number" AttributeDataType="xs:int">
                    <Value>4</Value>
                  </Attribute>
                  <Attribute Name="Length" AttributeDataType="xs:int">
                    <Value>1</Value>
                  </Attribute>
                </ExternalInterface>
                <ExternalInterface ID="663b4f41-9a42-4665-b50b-4708ae249afc" Name="Channel_DO_5" RefBaseClassPath="AutomationProjectConfigurationInterfaceClassLib/Channel">
                  <Attribute Name="Type" AttributeDataType="xs:string">
                    <Value>Digital</Value>
                  </Attribute>
                  <Attribute Name="IoType" AttributeDataType="xs:string">
                    <Value>Output</Value>
                  </Attribute>
                  <Attribute Name="Number" AttributeDataType="xs:int">
                    <Value>5</Value>
                  </Attribute>
                  <Attribute Name="Length" AttributeDataType="xs:int">
                    <Value>1</Value>
                  </Attribute>
                </ExternalInterface>
                <ExternalInterface ID="2e32637a-1f17-4cb5-bb7e-17420c747430" Name="Channel_DO_6" RefBaseClassPath="AutomationProjectConfigurationInterfaceClassLib/Channel">
                  <Attribute Name="Type" AttributeDataType="xs:string">
                    <Value>Digital</Value>
                  </Attribute>
                  <Attribute Name="IoType" AttributeDataType="xs:string">
                    <Value>Output</Value>
                  </Attribute>
                  <Attribute Name="Number" AttributeDataType="xs:int">
                    <Value>6</Value>
                  </Attribute>
                  <Attribute Name="Length" AttributeDataType="xs:int">
                    <Value>1</Value>
                  </Attribute>
                </ExternalInterface>
                <ExternalInterface ID="d195ca2f-dcc4-4360-b3c3-cc420ef11a0e" Name="Channel_DO_7" RefBaseClassPath="AutomationProjectConfigurationInterfaceClassLib/Channel">
                  <Attribute Name="Type" AttributeDataType="xs:string">
                    <Value>Digital</Value>
                  </Attribute>
                  <Attribute Name="IoType" AttributeDataType="xs:string">
                    <Value>Output</Value>
                  </Attribute>
                  <Attribute Name="Number" AttributeDataType="xs:int">
                    <Value>7</Value>
                  </Attribute>
                  <Attribute Name="Length" AttributeDataType="xs:int">
                    <Value>1</Value>
                  </Attribute>
                </ExternalInterface>
                <ExternalInterface ID="be6f8a04-b154-4f3c-96b4-d8b4e417bad0" Name="Channel_DO_8" RefBaseClassPath="AutomationProjectConfigurationInterfaceClassLib/Channel">
                  <Attribute Name="Type" AttributeDataType="xs:string">
                    <Value>Digital</Value>
                  </Attribute>
                  <Attribute Name="IoType" AttributeDataType="xs:string">
                    <Value>Output</Value>
                  </Attribute>
                  <Attribute Name="Number" AttributeDataType="xs:int">
                    <Value>8</Value>
                  </Attribute>
                  <Attribute Name="Length" AttributeDataType="xs:int">
                    <Value>1</Value>
                  </Attribute>
                </ExternalInterface>
                <ExternalInterface ID="3fda1d51-2f21-4534-ac05-b532c41a477c" Name="Channel_DO_9" RefBaseClassPath="AutomationProjectConfigurationInterfaceClassLib/Channel">
                  <Attribute Name="Type" AttributeDataType="xs:string">
                    <Value>Digital</Value>
                  </Attribute>
                  <Attribute Name="IoType" AttributeDataType="xs:string">
                    <Value>Output</Value>
                  </Attribute>
                  <Attribute Name="Number" AttributeDataType="xs:int">
                    <Value>9</Value>
                  </Attribute>
                  <Attribute Name="Length" AttributeDataType="xs:int">
                    <Value>1</Value>
                  </Attribute>
                </ExternalInterface>
                <ExternalInterface ID="ea7e2133-25cc-4ab7-8087-de5b45e8f14b" Name="Channel_DO_10" RefBaseClassPath="AutomationProjectConfigurationInterfaceClassLib/Channel">
                  <Attribute Name="Type" AttributeDataType="xs:string">
                    <Value>Digital</Value>
                  </Attribute>
                  <Attribute Name="IoType" AttributeDataType="xs:string">
                    <Value>Output</Value>
                  </Attribute>
                  <Attribute Name="Number" AttributeDataType="xs:int">
                    <Value>10</Value>
                  </Attribute>
                  <Attribute Name="Length" AttributeDataType="xs:int">
                    <Value>1</Value>
                  </Attribute>
                </ExternalInterface>
                <ExternalInterface ID="9b85d30a-d126-4c9f-8645-4fd0cf9e3a4d" Name="Channel_DO_11" RefBaseClassPath="AutomationProjectConfigurationInterfaceClassLib/Channel">
                  <Attribute Name="Type" AttributeDataType="xs:string">
                    <Value>Digital</Value>
                  </Attribute>
                  <Attribute Name="IoType" AttributeDataType="xs:string">
                    <Value>Output</Value>
                  </Attribute>
                  <Attribute Name="Number" AttributeDataType="xs:int">
                    <Value>11</Value>
                  </Attribute>
                  <Attribute Name="Length" AttributeDataType="xs:int">
                    <Value>1</Value>
                  </Attribute>
                </ExternalInterface>
                <ExternalInterface ID="09ea8dca-0d48-4b4d-ab0b-e43cfbfb6177" Name="Channel_DO_12" RefBaseClassPath="AutomationProjectConfigurationInterfaceClassLib/Channel">
                  <Attribute Name="Type" AttributeDataType="xs:string">
                    <Value>Digital</Value>
                  </Attribute>
                  <Attribute Name="IoType" AttributeDataType="xs:string">
                    <Value>Output</Value>
                  </Attribute>
                  <Attribute Name="Number" AttributeDataType="xs:int">
                    <Value>12</Value>
                  </Attribute>
                  <Attribute Name="Length" AttributeDataType="xs:int">
                    <Value>1</Value>
                  </Attribute>
                </ExternalInterface>
                <ExternalInterface ID="78606abe-dc72-4452-8e6d-25a180427675" Name="Channel_DO_13" RefBaseClassPath="AutomationProjectConfigurationInterfaceClassLib/Channel">
                  <Attribute Name="Type" AttributeDataType="xs:string">
                    <Value>Digital</Value>
                  </Attribute>
                  <Attribute Name="IoType" AttributeDataType="xs:string">
                    <Value>Output</Value>
                  </Attribute>
                  <Attribute Name="Number" AttributeDataType="xs:int">
                    <Value>13</Value>
                  </Attribute>
                  <Attribute Name="Length" AttributeDataType="xs:int">
                    <Value>1</Value>
                  </Attribute>
                </ExternalInterface>
                <ExternalInterface ID="b6fb1ee7-202b-42df-a51b-f7d5c027fa9e" Name="Channel_DO_14" RefBaseClassPath="AutomationProjectConfigurationInterfaceClassLib/Channel">
                  <Attribute Name="Type" AttributeDataType="xs:string">
                    <Value>Digital</Value>
                  </Attribute>
                  <Attribute Name="IoType" AttributeDataType="xs:string">
                    <Value>Output</Value>
                  </Attribute>
                  <Attribute Name="Number" AttributeDataType="xs:int">
                    <Value>14</Value>
                  </Attribute>
                  <Attribute Name="Length" AttributeDataType="xs:int">
                    <Value>1</Value>
                  </Attribute>
                </ExternalInterface>
                <ExternalInterface ID="96f01b39-d16f-4459-9c6b-86f817be6a7d" Name="Channel_DO_15" RefBaseClassPath="AutomationProjectConfigurationInterfaceClassLib/Channel">
                  <Attribute Name="Type" AttributeDataType="xs:string">
                    <Value>Digital</Value>
                  </Attribute>
                  <Attribute Name="IoType" AttributeDataType="xs:string">
                    <Value>Output</Value>
                  </Attribute>
                  <Attribute Name="Number" AttributeDataType="xs:int">
                    <Value>15</Value>
                  </Attribute>
                  <Attribute Name="Length" AttributeDataType="xs:int">
                    <Value>1</Value>
                  </Attribute>
                </ExternalInterface>
                <SupportedRoleClass RefRoleClassPath="AutomationProjectConfigurationRoleClassLib/DeviceItem" />
              </InternalElement>
              <SupportedRoleClass RefRoleClassPath="AutomationProjectConfigurationRoleClassLib/DeviceItem" />
            </InternalElement>
            <InternalElement ID="fd863d6e-22fb-44af-883a-18c8a701bd7c" Name="-K112 | DQ 16x24VDC ST">
              <Attribute Name="TypeName" AttributeDataType="xs:string">
                <Value>DQ 16x24VDC/0.5A ST</Value>
              </Attribute>
              <Attribute Name="PositionNumber" AttributeDataType="xs:int">
                <Value>16</Value>
              </Attribute>
              <Attribute Name="BuiltIn" AttributeDataType="xs:boolean">
                <Value>false</Value>
              </Attribute>
              <Attribute Name="TypeIdentifier" AttributeDataType="xs:string">
                <Value>OrderNumber:6ES7 132-6BH00-0BA0</Value>
              </Attribute>
              <Attribute Name="FirmwareVersion" AttributeDataType="xs:string">
                <Value>V1.1</Value>
              </Attribute>
              <InternalElement ID="35635dea-111e-4df4-b1e7-3c9ccc2534be" Name="-K112 | DQ 16x24VDC ST">
                <Attribute Name="PositionNumber" AttributeDataType="xs:int">
                  <Value>1</Value>
                </Attribute>
                <Attribute Name="BuiltIn" AttributeDataType="xs:boolean">
                  <Value>true</Value>
                </Attribute>
                <Attribute Name="Address">
                  <RefSemantic CorrespondingAttributePath="OrderedListType" />
                  <Attribute Name="1">
                    <Attribute Name="StartAddress" AttributeDataType="xs:int">
                      <Value>1020</Value>
                    </Attribute>
                    <Attribute Name="Length" AttributeDataType="xs:int">
                      <Value>16</Value>
                    </Attribute>
                    <Attribute Name="IoType" AttributeDataType="xs:string">
                      <Value>Output</Value>
                    </Attribute>
                  </Attribute>
                </Attribute>
                <ExternalInterface ID="f8ff582a-5bb6-4742-921e-0839a9ec2afe" Name="Channel_DO_0" RefBaseClassPath="AutomationProjectConfigurationInterfaceClassLib/Channel">
                  <Attribute Name="Type" AttributeDataType="xs:string">
                    <Value>Digital</Value>
                  </Attribute>
                  <Attribute Name="IoType" AttributeDataType="xs:string">
                    <Value>Output</Value>
                  </Attribute>
                  <Attribute Name="Number" AttributeDataType="xs:int">
                    <Value>0</Value>
                  </Attribute>
                  <Attribute Name="Length" AttributeDataType="xs:int">
                    <Value>1</Value>
                  </Attribute>
                </ExternalInterface>
                <ExternalInterface ID="5a5a329d-077d-4821-a56c-f1da430a1c32" Name="Channel_DO_1" RefBaseClassPath="AutomationProjectConfigurationInterfaceClassLib/Channel">
                  <Attribute Name="Type" AttributeDataType="xs:string">
                    <Value>Digital</Value>
                  </Attribute>
                  <Attribute Name="IoType" AttributeDataType="xs:string">
                    <Value>Output</Value>
                  </Attribute>
                  <Attribute Name="Number" AttributeDataType="xs:int">
                    <Value>1</Value>
                  </Attribute>
                  <Attribute Name="Length" AttributeDataType="xs:int">
                    <Value>1</Value>
                  </Attribute>
                </ExternalInterface>
                <ExternalInterface ID="87e2a8ec-0e15-4e04-9817-b1229056feaa" Name="Channel_DO_2" RefBaseClassPath="AutomationProjectConfigurationInterfaceClassLib/Channel">
                  <Attribute Name="Type" AttributeDataType="xs:string">
                    <Value>Digital</Value>
                  </Attribute>
                  <Attribute Name="IoType" AttributeDataType="xs:string">
                    <Value>Output</Value>
                  </Attribute>
                  <Attribute Name="Number" AttributeDataType="xs:int">
                    <Value>2</Value>
                  </Attribute>
                  <Attribute Name="Length" AttributeDataType="xs:int">
                    <Value>1</Value>
                  </Attribute>
                </ExternalInterface>
                <ExternalInterface ID="2b76ee68-b1c8-4eca-af82-ba9e0eb15229" Name="Channel_DO_3" RefBaseClassPath="AutomationProjectConfigurationInterfaceClassLib/Channel">
                  <Attribute Name="Type" AttributeDataType="xs:string">
                    <Value>Digital</Value>
                  </Attribute>
                  <Attribute Name="IoType" AttributeDataType="xs:string">
                    <Value>Output</Value>
                  </Attribute>
                  <Attribute Name="Number" AttributeDataType="xs:int">
                    <Value>3</Value>
                  </Attribute>
                  <Attribute Name="Length" AttributeDataType="xs:int">
                    <Value>1</Value>
                  </Attribute>
                </ExternalInterface>
                <ExternalInterface ID="b7b638b1-8486-4752-abc9-cc943a25326f" Name="Channel_DO_4" RefBaseClassPath="AutomationProjectConfigurationInterfaceClassLib/Channel">
                  <Attribute Name="Type" AttributeDataType="xs:string">
                    <Value>Digital</Value>
                  </Attribute>
                  <Attribute Name="IoType" AttributeDataType="xs:string">
                    <Value>Output</Value>
                  </Attribute>
                  <Attribute Name="Number" AttributeDataType="xs:int">
                    <Value>4</Value>
                  </Attribute>
                  <Attribute Name="Length" AttributeDataType="xs:int">
                    <Value>1</Value>
                  </Attribute>
                </ExternalInterface>
                <ExternalInterface ID="1a0c157c-ea5e-40bd-9e24-207ffbbefcbd" Name="Channel_DO_5" RefBaseClassPath="AutomationProjectConfigurationInterfaceClassLib/Channel">
                  <Attribute Name="Type" AttributeDataType="xs:string">
                    <Value>Digital</Value>
                  </Attribute>
                  <Attribute Name="IoType" AttributeDataType="xs:string">
                    <Value>Output</Value>
                  </Attribute>
                  <Attribute Name="Number" AttributeDataType="xs:int">
                    <Value>5</Value>
                  </Attribute>
                  <Attribute Name="Length" AttributeDataType="xs:int">
                    <Value>1</Value>
                  </Attribute>
                </ExternalInterface>
                <ExternalInterface ID="85a9d661-3aeb-427b-9f99-0b79a67993c0" Name="Channel_DO_6" RefBaseClassPath="AutomationProjectConfigurationInterfaceClassLib/Channel">
                  <Attribute Name="Type" AttributeDataType="xs:string">
                    <Value>Digital</Value>
                  </Attribute>
                  <Attribute Name="IoType" AttributeDataType="xs:string">
                    <Value>Output</Value>
                  </Attribute>
                  <Attribute Name="Number" AttributeDataType="xs:int">
                    <Value>6</Value>
                  </Attribute>
                  <Attribute Name="Length" AttributeDataType="xs:int">
                    <Value>1</Value>
                  </Attribute>
                </ExternalInterface>
                <ExternalInterface ID="16b21bfb-fb2e-4e9c-8057-cf1e3c81b5f5" Name="Channel_DO_7" RefBaseClassPath="AutomationProjectConfigurationInterfaceClassLib/Channel">
                  <Attribute Name="Type" AttributeDataType="xs:string">
                    <Value>Digital</Value>
                  </Attribute>
                  <Attribute Name="IoType" AttributeDataType="xs:string">
                    <Value>Output</Value>
                  </Attribute>
                  <Attribute Name="Number" AttributeDataType="xs:int">
                    <Value>7</Value>
                  </Attribute>
                  <Attribute Name="Length" AttributeDataType="xs:int">
                    <Value>1</Value>
                  </Attribute>
                </ExternalInterface>
                <ExternalInterface ID="84dd50eb-18dd-4aab-9be8-50e0817b189a" Name="Channel_DO_8" RefBaseClassPath="AutomationProjectConfigurationInterfaceClassLib/Channel">
                  <Attribute Name="Type" AttributeDataType="xs:string">
                    <Value>Digital</Value>
                  </Attribute>
                  <Attribute Name="IoType" AttributeDataType="xs:string">
                    <Value>Output</Value>
                  </Attribute>
                  <Attribute Name="Number" AttributeDataType="xs:int">
                    <Value>8</Value>
                  </Attribute>
                  <Attribute Name="Length" AttributeDataType="xs:int">
                    <Value>1</Value>
                  </Attribute>
                </ExternalInterface>
                <ExternalInterface ID="e389077d-278e-4970-a3a1-f114043f0d66" Name="Channel_DO_9" RefBaseClassPath="AutomationProjectConfigurationInterfaceClassLib/Channel">
                  <Attribute Name="Type" AttributeDataType="xs:string">
                    <Value>Digital</Value>
                  </Attribute>
                  <Attribute Name="IoType" AttributeDataType="xs:string">
                    <Value>Output</Value>
                  </Attribute>
                  <Attribute Name="Number" AttributeDataType="xs:int">
                    <Value>9</Value>
                  </Attribute>
                  <Attribute Name="Length" AttributeDataType="xs:int">
                    <Value>1</Value>
                  </Attribute>
                </ExternalInterface>
                <ExternalInterface ID="5f17a028-2045-4fda-b2f1-871a6d590f1e" Name="Channel_DO_10" RefBaseClassPath="AutomationProjectConfigurationInterfaceClassLib/Channel">
                  <Attribute Name="Type" AttributeDataType="xs:string">
                    <Value>Digital</Value>
                  </Attribute>
                  <Attribute Name="IoType" AttributeDataType="xs:string">
                    <Value>Output</Value>
                  </Attribute>
                  <Attribute Name="Number" AttributeDataType="xs:int">
                    <Value>10</Value>
                  </Attribute>
                  <Attribute Name="Length" AttributeDataType="xs:int">
                    <Value>1</Value>
                  </Attribute>
                </ExternalInterface>
                <ExternalInterface ID="aca73655-8545-4168-b8b1-b1eede044192" Name="Channel_DO_11" RefBaseClassPath="AutomationProjectConfigurationInterfaceClassLib/Channel">
                  <Attribute Name="Type" AttributeDataType="xs:string">
                    <Value>Digital</Value>
                  </Attribute>
                  <Attribute Name="IoType" AttributeDataType="xs:string">
                    <Value>Output</Value>
                  </Attribute>
                  <Attribute Name="Number" AttributeDataType="xs:int">
                    <Value>11</Value>
                  </Attribute>
                  <Attribute Name="Length" AttributeDataType="xs:int">
                    <Value>1</Value>
                  </Attribute>
                </ExternalInterface>
                <ExternalInterface ID="65e8a973-a8a8-467d-95d3-5208063701e2" Name="Channel_DO_12" RefBaseClassPath="AutomationProjectConfigurationInterfaceClassLib/Channel">
                  <Attribute Name="Type" AttributeDataType="xs:string">
                    <Value>Digital</Value>
                  </Attribute>
                  <Attribute Name="IoType" AttributeDataType="xs:string">
                    <Value>Output</Value>
                  </Attribute>
                  <Attribute Name="Number" AttributeDataType="xs:int">
                    <Value>12</Value>
                  </Attribute>
                  <Attribute Name="Length" AttributeDataType="xs:int">
                    <Value>1</Value>
                  </Attribute>
                </ExternalInterface>
                <ExternalInterface ID="2b4c09e2-9e97-417e-bb36-6b4d356b8519" Name="Channel_DO_13" RefBaseClassPath="AutomationProjectConfigurationInterfaceClassLib/Channel">
                  <Attribute Name="Type" AttributeDataType="xs:string">
                    <Value>Digital</Value>
                  </Attribute>
                  <Attribute Name="IoType" AttributeDataType="xs:string">
                    <Value>Output</Value>
                  </Attribute>
                  <Attribute Name="Number" AttributeDataType="xs:int">
                    <Value>13</Value>
                  </Attribute>
                  <Attribute Name="Length" AttributeDataType="xs:int">
                    <Value>1</Value>
                  </Attribute>
                </ExternalInterface>
                <ExternalInterface ID="93829be2-7659-4751-96e8-86a3e37106c2" Name="Channel_DO_14" RefBaseClassPath="AutomationProjectConfigurationInterfaceClassLib/Channel">
                  <Attribute Name="Type" AttributeDataType="xs:string">
                    <Value>Digital</Value>
                  </Attribute>
                  <Attribute Name="IoType" AttributeDataType="xs:string">
                    <Value>Output</Value>
                  </Attribute>
                  <Attribute Name="Number" AttributeDataType="xs:int">
                    <Value>14</Value>
                  </Attribute>
                  <Attribute Name="Length" AttributeDataType="xs:int">
                    <Value>1</Value>
                  </Attribute>
                </ExternalInterface>
                <ExternalInterface ID="a5ed782e-7deb-47cf-a56e-c39470fa01a2" Name="Channel_DO_15" RefBaseClassPath="AutomationProjectConfigurationInterfaceClassLib/Channel">
                  <Attribute Name="Type" AttributeDataType="xs:string">
                    <Value>Digital</Value>
                  </Attribute>
                  <Attribute Name="IoType" AttributeDataType="xs:string">
                    <Value>Output</Value>
                  </Attribute>
                  <Attribute Name="Number" AttributeDataType="xs:int">
                    <Value>15</Value>
                  </Attribute>
                  <Attribute Name="Length" AttributeDataType="xs:int">
                    <Value>1</Value>
                  </Attribute>
                </ExternalInterface>
                <SupportedRoleClass RefRoleClassPath="AutomationProjectConfigurationRoleClassLib/DeviceItem" />
              </InternalElement>
              <SupportedRoleClass RefRoleClassPath="AutomationProjectConfigurationRoleClassLib/DeviceItem" />
            </InternalElement>
            <InternalElement ID="bf467f56-cffa-4172-b129-218e90733827" Name="-K116 | DQ 16x24VDC ST">
              <Attribute Name="TypeName" AttributeDataType="xs:string">
                <Value>DQ 16x24VDC/0.5A ST</Value>
              </Attribute>
              <Attribute Name="PositionNumber" AttributeDataType="xs:int">
                <Value>17</Value>
              </Attribute>
              <Attribute Name="BuiltIn" AttributeDataType="xs:boolean">
                <Value>false</Value>
              </Attribute>
              <Attribute Name="TypeIdentifier" AttributeDataType="xs:string">
                <Value>OrderNumber:6ES7 132-6BH00-0BA0</Value>
              </Attribute>
              <Attribute Name="FirmwareVersion" AttributeDataType="xs:string">
                <Value>V1.1</Value>
              </Attribute>
              <InternalElement ID="6d15cc72-ca29-46bd-a703-b7940453e84e" Name="-K116 | DQ 16x24VDC ST">
                <Attribute Name="PositionNumber" AttributeDataType="xs:int">
                  <Value>1</Value>
                </Attribute>
                <Attribute Name="BuiltIn" AttributeDataType="xs:boolean">
                  <Value>true</Value>
                </Attribute>
                <Attribute Name="Address">
                  <RefSemantic CorrespondingAttributePath="OrderedListType" />
                  <Attribute Name="1">
                    <Attribute Name="StartAddress" AttributeDataType="xs:int">
                      <Value>1022</Value>
                    </Attribute>
                    <Attribute Name="Length" AttributeDataType="xs:int">
                      <Value>16</Value>
                    </Attribute>
                    <Attribute Name="IoType" AttributeDataType="xs:string">
                      <Value>Output</Value>
                    </Attribute>
                  </Attribute>
                </Attribute>
                <ExternalInterface ID="dea83724-2fa3-45f8-9c7b-aee8f36727e3" Name="Channel_DO_0" RefBaseClassPath="AutomationProjectConfigurationInterfaceClassLib/Channel">
                  <Attribute Name="Type" AttributeDataType="xs:string">
                    <Value>Digital</Value>
                  </Attribute>
                  <Attribute Name="IoType" AttributeDataType="xs:string">
                    <Value>Output</Value>
                  </Attribute>
                  <Attribute Name="Number" AttributeDataType="xs:int">
                    <Value>0</Value>
                  </Attribute>
                  <Attribute Name="Length" AttributeDataType="xs:int">
                    <Value>1</Value>
                  </Attribute>
                </ExternalInterface>
                <ExternalInterface ID="952cb2b8-2a68-4ebf-8504-3e3fe88b0d7e" Name="Channel_DO_1" RefBaseClassPath="AutomationProjectConfigurationInterfaceClassLib/Channel">
                  <Attribute Name="Type" AttributeDataType="xs:string">
                    <Value>Digital</Value>
                  </Attribute>
                  <Attribute Name="IoType" AttributeDataType="xs:string">
                    <Value>Output</Value>
                  </Attribute>
                  <Attribute Name="Number" AttributeDataType="xs:int">
                    <Value>1</Value>
                  </Attribute>
                  <Attribute Name="Length" AttributeDataType="xs:int">
                    <Value>1</Value>
                  </Attribute>
                </ExternalInterface>
                <ExternalInterface ID="dbbc883f-e42e-4043-9d57-617d7e391238" Name="Channel_DO_2" RefBaseClassPath="AutomationProjectConfigurationInterfaceClassLib/Channel">
                  <Attribute Name="Type" AttributeDataType="xs:string">
                    <Value>Digital</Value>
                  </Attribute>
                  <Attribute Name="IoType" AttributeDataType="xs:string">
                    <Value>Output</Value>
                  </Attribute>
                  <Attribute Name="Number" AttributeDataType="xs:int">
                    <Value>2</Value>
                  </Attribute>
                  <Attribute Name="Length" AttributeDataType="xs:int">
                    <Value>1</Value>
                  </Attribute>
                </ExternalInterface>
                <ExternalInterface ID="22bf65d2-a3c0-4f51-9caa-10b2242ae2fc" Name="Channel_DO_3" RefBaseClassPath="AutomationProjectConfigurationInterfaceClassLib/Channel">
                  <Attribute Name="Type" AttributeDataType="xs:string">
                    <Value>Digital</Value>
                  </Attribute>
                  <Attribute Name="IoType" AttributeDataType="xs:string">
                    <Value>Output</Value>
                  </Attribute>
                  <Attribute Name="Number" AttributeDataType="xs:int">
                    <Value>3</Value>
                  </Attribute>
                  <Attribute Name="Length" AttributeDataType="xs:int">
                    <Value>1</Value>
                  </Attribute>
                </ExternalInterface>
                <ExternalInterface ID="af2478b9-84cb-4df4-af9b-341c0bd93c21" Name="Channel_DO_4" RefBaseClassPath="AutomationProjectConfigurationInterfaceClassLib/Channel">
                  <Attribute Name="Type" AttributeDataType="xs:string">
                    <Value>Digital</Value>
                  </Attribute>
                  <Attribute Name="IoType" AttributeDataType="xs:string">
                    <Value>Output</Value>
                  </Attribute>
                  <Attribute Name="Number" AttributeDataType="xs:int">
                    <Value>4</Value>
                  </Attribute>
                  <Attribute Name="Length" AttributeDataType="xs:int">
                    <Value>1</Value>
                  </Attribute>
                </ExternalInterface>
                <ExternalInterface ID="66154417-8921-4da3-aa94-d4ee0ee34244" Name="Channel_DO_5" RefBaseClassPath="AutomationProjectConfigurationInterfaceClassLib/Channel">
                  <Attribute Name="Type" AttributeDataType="xs:string">
                    <Value>Digital</Value>
                  </Attribute>
                  <Attribute Name="IoType" AttributeDataType="xs:string">
                    <Value>Output</Value>
                  </Attribute>
                  <Attribute Name="Number" AttributeDataType="xs:int">
                    <Value>5</Value>
                  </Attribute>
                  <Attribute Name="Length" AttributeDataType="xs:int">
                    <Value>1</Value>
                  </Attribute>
                </ExternalInterface>
                <ExternalInterface ID="3368dda2-e96f-4600-a8fc-8151ef1f1168" Name="Channel_DO_6" RefBaseClassPath="AutomationProjectConfigurationInterfaceClassLib/Channel">
                  <Attribute Name="Type" AttributeDataType="xs:string">
                    <Value>Digital</Value>
                  </Attribute>
                  <Attribute Name="IoType" AttributeDataType="xs:string">
                    <Value>Output</Value>
                  </Attribute>
                  <Attribute Name="Number" AttributeDataType="xs:int">
                    <Value>6</Value>
                  </Attribute>
                  <Attribute Name="Length" AttributeDataType="xs:int">
                    <Value>1</Value>
                  </Attribute>
                </ExternalInterface>
                <ExternalInterface ID="57c02cd3-148f-47f5-bc7c-ebdc30c62225" Name="Channel_DO_7" RefBaseClassPath="AutomationProjectConfigurationInterfaceClassLib/Channel">
                  <Attribute Name="Type" AttributeDataType="xs:string">
                    <Value>Digital</Value>
                  </Attribute>
                  <Attribute Name="IoType" AttributeDataType="xs:string">
                    <Value>Output</Value>
                  </Attribute>
                  <Attribute Name="Number" AttributeDataType="xs:int">
                    <Value>7</Value>
                  </Attribute>
                  <Attribute Name="Length" AttributeDataType="xs:int">
                    <Value>1</Value>
                  </Attribute>
                </ExternalInterface>
                <ExternalInterface ID="5fc1e575-de7f-458f-b6fb-436e4232ab1d" Name="Channel_DO_8" RefBaseClassPath="AutomationProjectConfigurationInterfaceClassLib/Channel">
                  <Attribute Name="Type" AttributeDataType="xs:string">
                    <Value>Digital</Value>
                  </Attribute>
                  <Attribute Name="IoType" AttributeDataType="xs:string">
                    <Value>Output</Value>
                  </Attribute>
                  <Attribute Name="Number" AttributeDataType="xs:int">
                    <Value>8</Value>
                  </Attribute>
                  <Attribute Name="Length" AttributeDataType="xs:int">
                    <Value>1</Value>
                  </Attribute>
                </ExternalInterface>
                <ExternalInterface ID="2d4a0de2-faef-4cb0-8033-c3b417240d42" Name="Channel_DO_9" RefBaseClassPath="AutomationProjectConfigurationInterfaceClassLib/Channel">
                  <Attribute Name="Type" AttributeDataType="xs:string">
                    <Value>Digital</Value>
                  </Attribute>
                  <Attribute Name="IoType" AttributeDataType="xs:string">
                    <Value>Output</Value>
                  </Attribute>
                  <Attribute Name="Number" AttributeDataType="xs:int">
                    <Value>9</Value>
                  </Attribute>
                  <Attribute Name="Length" AttributeDataType="xs:int">
                    <Value>1</Value>
                  </Attribute>
                </ExternalInterface>
                <ExternalInterface ID="c48ba93a-3e1b-41e2-9886-e17026fabbb7" Name="Channel_DO_10" RefBaseClassPath="AutomationProjectConfigurationInterfaceClassLib/Channel">
                  <Attribute Name="Type" AttributeDataType="xs:string">
                    <Value>Digital</Value>
                  </Attribute>
                  <Attribute Name="IoType" AttributeDataType="xs:string">
                    <Value>Output</Value>
                  </Attribute>
                  <Attribute Name="Number" AttributeDataType="xs:int">
                    <Value>10</Value>
                  </Attribute>
                  <Attribute Name="Length" AttributeDataType="xs:int">
                    <Value>1</Value>
                  </Attribute>
                </ExternalInterface>
                <ExternalInterface ID="15d2ca3d-1a5c-446c-a6f7-c44b149217bd" Name="Channel_DO_11" RefBaseClassPath="AutomationProjectConfigurationInterfaceClassLib/Channel">
                  <Attribute Name="Type" AttributeDataType="xs:string">
                    <Value>Digital</Value>
                  </Attribute>
                  <Attribute Name="IoType" AttributeDataType="xs:string">
                    <Value>Output</Value>
                  </Attribute>
                  <Attribute Name="Number" AttributeDataType="xs:int">
                    <Value>11</Value>
                  </Attribute>
                  <Attribute Name="Length" AttributeDataType="xs:int">
                    <Value>1</Value>
                  </Attribute>
                </ExternalInterface>
                <ExternalInterface ID="977f4a90-3666-4ccf-8268-e7fdd348ae50" Name="Channel_DO_12" RefBaseClassPath="AutomationProjectConfigurationInterfaceClassLib/Channel">
                  <Attribute Name="Type" AttributeDataType="xs:string">
                    <Value>Digital</Value>
                  </Attribute>
                  <Attribute Name="IoType" AttributeDataType="xs:string">
                    <Value>Output</Value>
                  </Attribute>
                  <Attribute Name="Number" AttributeDataType="xs:int">
                    <Value>12</Value>
                  </Attribute>
                  <Attribute Name="Length" AttributeDataType="xs:int">
                    <Value>1</Value>
                  </Attribute>
                </ExternalInterface>
                <ExternalInterface ID="dc2d6816-0877-4309-ad7d-e6edc4a69638" Name="Channel_DO_13" RefBaseClassPath="AutomationProjectConfigurationInterfaceClassLib/Channel">
                  <Attribute Name="Type" AttributeDataType="xs:string">
                    <Value>Digital</Value>
                  </Attribute>
                  <Attribute Name="IoType" AttributeDataType="xs:string">
                    <Value>Output</Value>
                  </Attribute>
                  <Attribute Name="Number" AttributeDataType="xs:int">
                    <Value>13</Value>
                  </Attribute>
                  <Attribute Name="Length" AttributeDataType="xs:int">
                    <Value>1</Value>
                  </Attribute>
                </ExternalInterface>
                <ExternalInterface ID="959bb1e1-8db9-430f-97d1-e3f1bd02266e" Name="Channel_DO_14" RefBaseClassPath="AutomationProjectConfigurationInterfaceClassLib/Channel">
                  <Attribute Name="Type" AttributeDataType="xs:string">
                    <Value>Digital</Value>
                  </Attribute>
                  <Attribute Name="IoType" AttributeDataType="xs:string">
                    <Value>Output</Value>
                  </Attribute>
                  <Attribute Name="Number" AttributeDataType="xs:int">
                    <Value>14</Value>
                  </Attribute>
                  <Attribute Name="Length" AttributeDataType="xs:int">
                    <Value>1</Value>
                  </Attribute>
                </ExternalInterface>
                <ExternalInterface ID="fc290154-6d3d-4848-95ff-783f2dfa4a66" Name="Channel_DO_15" RefBaseClassPath="AutomationProjectConfigurationInterfaceClassLib/Channel">
                  <Attribute Name="Type" AttributeDataType="xs:string">
                    <Value>Digital</Value>
                  </Attribute>
                  <Attribute Name="IoType" AttributeDataType="xs:string">
                    <Value>Output</Value>
                  </Attribute>
                  <Attribute Name="Number" AttributeDataType="xs:int">
                    <Value>15</Value>
                  </Attribute>
                  <Attribute Name="Length" AttributeDataType="xs:int">
                    <Value>1</Value>
                  </Attribute>
                </ExternalInterface>
                <SupportedRoleClass RefRoleClassPath="AutomationProjectConfigurationRoleClassLib/DeviceItem" />
              </InternalElement>
              <SupportedRoleClass RefRoleClassPath="AutomationProjectConfigurationRoleClassLib/DeviceItem" />
            </InternalElement>
            <InternalElement ID="e919b8e3-759c-4a2a-858a-e851bbeb732f" Name="-KSM01">
              <Attribute Name="TypeName" AttributeDataType="xs:string">
                <Value>Server module</Value>
              </Attribute>
              <Attribute Name="PositionNumber" AttributeDataType="xs:int">
                <Value>18</Value>
              </Attribute>
              <Attribute Name="BuiltIn" AttributeDataType="xs:boolean">
                <Value>false</Value>
              </Attribute>
              <Attribute Name="TypeIdentifier" AttributeDataType="xs:string">
                <Value>OrderNumber:6ES7 193-6PA00-0AA0</Value>
              </Attribute>
              <Attribute Name="FirmwareVersion" AttributeDataType="xs:string">
                <Value>V1.0</Value>
              </Attribute>
              <InternalElement ID="08024494-aa1c-4173-9442-aea8f83d54ae" Name="-KSM01">
                <Attribute Name="PositionNumber" AttributeDataType="xs:int">
                  <Value>1</Value>
                </Attribute>
                <Attribute Name="BuiltIn" AttributeDataType="xs:boolean">
                  <Value>true</Value>
                </Attribute>
                <SupportedRoleClass RefRoleClassPath="AutomationProjectConfigurationRoleClassLib/DeviceItem" />
              </InternalElement>
              <SupportedRoleClass RefRoleClassPath="AutomationProjectConfigurationRoleClassLib/DeviceItem" />
            </InternalElement>
            <SupportedRoleClass RefRoleClassPath="AutomationProjectConfigurationRoleClassLib/DeviceItem" />
          </InternalElement>
          <SupportedRoleClass RefRoleClassPath="AutomationProjectConfigurationRoleClassLib/Device" />
        </InternalElement>
        <InternalElement ID="805eca2d-fd68-4d64-8998-da90dae9c716" Name="Lenze 9400 HighLine">
          <Attribute Name="TypeIdentifier" AttributeDataType="xs:string">
            <Value>GSD:LENZ07A8.GSD/D</Value>
          </Attribute>
          <Attribute Name="Comment" AttributeDataType="xs:string">
            <Value>Electrode carriage drive</Value>
            <Attribute Name="aml-lang=en-US" AttributeDataType="xs:string">
              <Value>Electrode carriage drive</Value>
            </Attribute>
          </Attribute>
          <InternalElement ID="4707bd3e-6b07-493f-85e1-1c57b3c775d3" Name="Rack_0">
            <Attribute Name="PositionNumber" AttributeDataType="xs:int">
              <Value>0</Value>
            </Attribute>
            <Attribute Name="BuiltIn" AttributeDataType="xs:boolean">
              <Value>false</Value>
            </Attribute>
            <Attribute Name="TypeIdentifier" AttributeDataType="xs:string">
              <Value>GSD:LENZ07A8.GSD/R</Value>
            </Attribute>
            <InternalElement ID="726d9552-2177-4ffd-863b-60ccf47a370c" Name="+ES1GM01=ES1LE1.M01">
              <Attribute Name="DeviceItemType" AttributeDataType="xs:string">
                <Value>HeadModule</Value>
              </Attribute>
              <Attribute Name="PositionNumber" AttributeDataType="xs:int">
                <Value>0</Value>
              </Attribute>
              <Attribute Name="BuiltIn" AttributeDataType="xs:boolean">
                <Value>false</Value>
              </Attribute>
              <Attribute Name="TypeIdentifier" AttributeDataType="xs:string">
                <Value>GSD:LENZ07A8.GSD/DAP</Value>
              </Attribute>
              <ExternalInterface ID="59c9c9be-14d0-4d82-bbcd-6c1a9b574cf0" Name="LogicalEndPoint_Interface" RefBaseClassPath="CommunicationInterfaceClassLib/LogicalEndPoint" />
              <InternalElement ID="177a3c90-2a4e-4b6b-b6c1-89752f6ad534" Name="PB1">
                <Attribute Name="Type" AttributeDataType="xs:string">
                  <Value>Profibus</Value>
                </Attribute>
                <Attribute Name="NetworkAddress" AttributeDataType="xs:string">
                  <Value>31</Value>
                </Attribute>
                <ExternalInterface ID="d33acf35-2094-4157-9f5f-5abf9a936d2a" Name="LogicalEndPoint_Node" RefBaseClassPath="CommunicationInterfaceClassLib/LogicalEndPoint" />
                <SupportedRoleClass RefRoleClassPath="AutomationProjectConfigurationRoleClassLib/Node" />
              </InternalElement>
              <SupportedRoleClass RefRoleClassPath="AutomationProjectConfigurationRoleClassLib/CommunicationInterface" />
            </InternalElement>
            <InternalElement ID="74f8be62-2d14-486e-882c-44c36e8a2493" Name="PB_TX">
              <Attribute Name="PositionNumber" AttributeDataType="xs:int">
                <Value>1</Value>
              </Attribute>
              <Attribute Name="BuiltIn" AttributeDataType="xs:boolean">
                <Value>false</Value>
              </Attribute>
              <Attribute Name="TypeIdentifier" AttributeDataType="xs:string">
                <Value>GSD:LENZ07A8.GSD/M/43</Value>
              </Attribute>
              <Attribute Name="Address">
                <RefSemantic CorrespondingAttributePath="OrderedListType" />
                <Attribute Name="1">
                  <Attribute Name="StartAddress" AttributeDataType="xs:int">
                    <Value>3100</Value>
                  </Attribute>
                  <Attribute Name="Length" AttributeDataType="xs:int">
                    <Value>64</Value>
                  </Attribute>
                  <Attribute Name="IoType" AttributeDataType="xs:string">
                    <Value>Input</Value>
                  </Attribute>
                </Attribute>
                <Attribute Name="2">
                  <Attribute Name="StartAddress" AttributeDataType="xs:int">
                    <Value>3100</Value>
                  </Attribute>
                  <Attribute Name="Length" AttributeDataType="xs:int">
                    <Value>64</Value>
                  </Attribute>
                  <Attribute Name="IoType" AttributeDataType="xs:string">
                    <Value>Output</Value>
                  </Attribute>
                </Attribute>
              </Attribute>
              <SupportedRoleClass RefRoleClassPath="AutomationProjectConfigurationRoleClassLib/DeviceItem" />
            </InternalElement>
            <InternalElement ID="81bdc01f-cd81-46fd-9113-ed4bbd33c054" Name="PB_RX">
              <Attribute Name="PositionNumber" AttributeDataType="xs:int">
                <Value>2</Value>
              </Attribute>
              <Attribute Name="BuiltIn" AttributeDataType="xs:boolean">
                <Value>true</Value>
              </Attribute>
              <Attribute Name="Address">
                <RefSemantic CorrespondingAttributePath="OrderedListType" />
                <Attribute Name="1">
                  <Attribute Name="StartAddress" AttributeDataType="xs:int">
                    <Value>3108</Value>
                  </Attribute>
                  <Attribute Name="Length" AttributeDataType="xs:int">
                    <Value>160</Value>
                  </Attribute>
                  <Attribute Name="IoType" AttributeDataType="xs:string">
                    <Value>Input</Value>
                  </Attribute>
                </Attribute>
                <Attribute Name="2">
                  <Attribute Name="StartAddress" AttributeDataType="xs:int">
                    <Value>3108</Value>
                  </Attribute>
                  <Attribute Name="Length" AttributeDataType="xs:int">
                    <Value>160</Value>
                  </Attribute>
                  <Attribute Name="IoType" AttributeDataType="xs:string">
                    <Value>Output</Value>
                  </Attribute>
                </Attribute>
              </Attribute>
              <SupportedRoleClass RefRoleClassPath="AutomationProjectConfigurationRoleClassLib/DeviceItem" />
            </InternalElement>
            <SupportedRoleClass RefRoleClassPath="AutomationProjectConfigurationRoleClassLib/DeviceItem" />
          </InternalElement>
          <SupportedRoleClass RefRoleClassPath="AutomationProjectConfigurationRoleClassLib/Device" />
        </InternalElement>
        <InternalElement ID="68c7e095-c675-4bfe-a473-f6a71afd8b71" Name="ET 200SP-DP44">
          <Attribute Name="TypeIdentifier" AttributeDataType="xs:string">
            <Value>System:Device.ET200SP</Value>
          </Attribute>
          <InternalElement ID="c119432b-bda9-4b82-ad93-231e4de35b92" Name="-R1">
            <Attribute Name="TypeName" AttributeDataType="xs:string">
              <Value>Rack</Value>
            </Attribute>
            <Attribute Name="PositionNumber" AttributeDataType="xs:int">
              <Value>0</Value>
            </Attribute>
            <Attribute Name="BuiltIn" AttributeDataType="xs:boolean">
              <Value>false</Value>
            </Attribute>
            <Attribute Name="TypeIdentifier" AttributeDataType="xs:string">
              <Value>System:Rack.ET200SP</Value>
            </Attribute>
            <InternalElement ID="26c3fd80-a38c-4bc3-82a1-7d9c1fae9d1a" Name="+ES1GM01-K13">
              <Attribute Name="TypeName" AttributeDataType="xs:string">
                <Value>IM 155-6 DP HF</Value>
              </Attribute>
              <Attribute Name="DeviceItemType" AttributeDataType="xs:string">
                <Value>HeadModule</Value>
              </Attribute>
              <Attribute Name="PositionNumber" AttributeDataType="xs:int">
                <Value>0</Value>
              </Attribute>
              <Attribute Name="BuiltIn" AttributeDataType="xs:boolean">
                <Value>false</Value>
              </Attribute>
              <Attribute Name="TypeIdentifier" AttributeDataType="xs:string">
                <Value>OrderNumber:6ES7 155-6BU00-0CN0</Value>
              </Attribute>
              <Attribute Name="PlantDesignation IEC" AttributeDataType="xs:string">
                <Value>+ES1GT09</Value>
              </Attribute>
              <Attribute Name="LocationIdentifier IEC" AttributeDataType="xs:string">
                <Value>-K13</Value>
              </Attribute>
              <Attribute Name="FirmwareVersion" AttributeDataType="xs:string">
                <Value>V3.0</Value>
              </Attribute>
              <ExternalInterface ID="a60b6d4d-daad-439f-8ba1-8e7dedab73ae" Name="LogicalEndPoint_Interface" RefBaseClassPath="CommunicationInterfaceClassLib/LogicalEndPoint" />
              <InternalElement ID="a9d28b28-f2c1-4e17-8365-6a0e89fde4fd" Name="PB1">
                <Attribute Name="Type" AttributeDataType="xs:string">
                  <Value>Profibus</Value>
                </Attribute>
                <Attribute Name="NetworkAddress" AttributeDataType="xs:string">
                  <Value>44</Value>
                </Attribute>
                <ExternalInterface ID="ac7a8a24-539a-47f0-8cbb-18ecedd5ea62" Name="LogicalEndPoint_Node" RefBaseClassPath="CommunicationInterfaceClassLib/LogicalEndPoint" />
                <SupportedRoleClass RefRoleClassPath="AutomationProjectConfigurationRoleClassLib/Node" />
              </InternalElement>
              <SupportedRoleClass RefRoleClassPath="AutomationProjectConfigurationRoleClassLib/CommunicationInterface" />
            </InternalElement>
            <InternalElement ID="9ecc3ef9-2621-4457-a412-c455f1209378" Name="-K22 | AQ 4xU/I ST">
              <Attribute Name="TypeName" AttributeDataType="xs:string">
                <Value>AQ 4xU/I ST</Value>
              </Attribute>
              <Attribute Name="PositionNumber" AttributeDataType="xs:int">
                <Value>1</Value>
              </Attribute>
              <Attribute Name="BuiltIn" AttributeDataType="xs:boolean">
                <Value>false</Value>
              </Attribute>
              <Attribute Name="TypeIdentifier" AttributeDataType="xs:string">
                <Value>OrderNumber:6ES7 135-6HD00-0BA1</Value>
              </Attribute>
              <Attribute Name="FirmwareVersion" AttributeDataType="xs:string">
                <Value>V1.1</Value>
              </Attribute>
              <InternalElement ID="d831d37c-07de-4fde-b9c5-fa9674ebb59c" Name="-K22 | AQ 4xU/I ST">
                <Attribute Name="PositionNumber" AttributeDataType="xs:int">
                  <Value>1</Value>
                </Attribute>
                <Attribute Name="BuiltIn" AttributeDataType="xs:boolean">
                  <Value>true</Value>
                </Attribute>
                <Attribute Name="Address">
                  <RefSemantic CorrespondingAttributePath="OrderedListType" />
                  <Attribute Name="1">
                    <Attribute Name="StartAddress" AttributeDataType="xs:int">
                      <Value>2000</Value>
                    </Attribute>
                    <Attribute Name="Length" AttributeDataType="xs:int">
                      <Value>64</Value>
                    </Attribute>
                    <Attribute Name="IoType" AttributeDataType="xs:string">
                      <Value>Output</Value>
                    </Attribute>
                  </Attribute>
                </Attribute>
                <ExternalInterface ID="a57f2fb7-76af-4e72-8057-adfa19725684" Name="Channel_AO_0" RefBaseClassPath="AutomationProjectConfigurationInterfaceClassLib/Channel">
                  <Attribute Name="Type" AttributeDataType="xs:string">
                    <Value>Analog</Value>
                  </Attribute>
                  <Attribute Name="IoType" AttributeDataType="xs:string">
                    <Value>Output</Value>
                  </Attribute>
                  <Attribute Name="Number" AttributeDataType="xs:int">
                    <Value>0</Value>
                  </Attribute>
                  <Attribute Name="Length" AttributeDataType="xs:int">
                    <Value>16</Value>
                  </Attribute>
                </ExternalInterface>
                <ExternalInterface ID="313bcaad-ccee-45b7-96e8-0715676ff361" Name="Channel_AO_1" RefBaseClassPath="AutomationProjectConfigurationInterfaceClassLib/Channel">
                  <Attribute Name="Type" AttributeDataType="xs:string">
                    <Value>Analog</Value>
                  </Attribute>
                  <Attribute Name="IoType" AttributeDataType="xs:string">
                    <Value>Output</Value>
                  </Attribute>
                  <Attribute Name="Number" AttributeDataType="xs:int">
                    <Value>1</Value>
                  </Attribute>
                  <Attribute Name="Length" AttributeDataType="xs:int">
                    <Value>16</Value>
                  </Attribute>
                </ExternalInterface>
                <ExternalInterface ID="2ee4fc9a-2467-4deb-ae39-e66cbb12617f" Name="Channel_AO_2" RefBaseClassPath="AutomationProjectConfigurationInterfaceClassLib/Channel">
                  <Attribute Name="Type" AttributeDataType="xs:string">
                    <Value>Analog</Value>
                  </Attribute>
                  <Attribute Name="IoType" AttributeDataType="xs:string">
                    <Value>Output</Value>
                  </Attribute>
                  <Attribute Name="Number" AttributeDataType="xs:int">
                    <Value>2</Value>
                  </Attribute>
                  <Attribute Name="Length" AttributeDataType="xs:int">
                    <Value>16</Value>
                  </Attribute>
                </ExternalInterface>
                <ExternalInterface ID="3dd0b992-c24c-4170-951b-8ab371cc5e0d" Name="Channel_AO_3" RefBaseClassPath="AutomationProjectConfigurationInterfaceClassLib/Channel">
                  <Attribute Name="Type" AttributeDataType="xs:string">
                    <Value>Analog</Value>
                  </Attribute>
                  <Attribute Name="IoType" AttributeDataType="xs:string">
                    <Value>Output</Value>
                  </Attribute>
                  <Attribute Name="Number" AttributeDataType="xs:int">
                    <Value>3</Value>
                  </Attribute>
                  <Attribute Name="Length" AttributeDataType="xs:int">
                    <Value>16</Value>
                  </Attribute>
                </ExternalInterface>
                <SupportedRoleClass RefRoleClassPath="AutomationProjectConfigurationRoleClassLib/DeviceItem" />
              </InternalElement>
              <SupportedRoleClass RefRoleClassPath="AutomationProjectConfigurationRoleClassLib/DeviceItem" />
            </InternalElement>
            <InternalElement ID="292e18ea-af6e-4ace-82fe-23cebf926c49" Name="-K32 | DI 16x24VDC ST">
              <Attribute Name="TypeName" AttributeDataType="xs:string">
                <Value>DI 16x24VDC ST</Value>
              </Attribute>
              <Attribute Name="PositionNumber" AttributeDataType="xs:int">
                <Value>2</Value>
              </Attribute>
              <Attribute Name="BuiltIn" AttributeDataType="xs:boolean">
                <Value>false</Value>
              </Attribute>
              <Attribute Name="TypeIdentifier" AttributeDataType="xs:string">
                <Value>OrderNumber:6ES7 131-6BH00-0BA0</Value>
              </Attribute>
              <Attribute Name="FirmwareVersion" AttributeDataType="xs:string">
                <Value>V1.1</Value>
              </Attribute>
              <InternalElement ID="4cd173e8-7a1e-4d6c-89f4-630d6a707674" Name="-K32 | DI 16x24VDC ST">
                <Attribute Name="PositionNumber" AttributeDataType="xs:int">
                  <Value>1</Value>
                </Attribute>
                <Attribute Name="BuiltIn" AttributeDataType="xs:boolean">
                  <Value>true</Value>
                </Attribute>
                <Attribute Name="Address">
                  <RefSemantic CorrespondingAttributePath="OrderedListType" />
                  <Attribute Name="1">
                    <Attribute Name="StartAddress" AttributeDataType="xs:int">
                      <Value>2000</Value>
                    </Attribute>
                    <Attribute Name="Length" AttributeDataType="xs:int">
                      <Value>16</Value>
                    </Attribute>
                    <Attribute Name="IoType" AttributeDataType="xs:string">
                      <Value>Input</Value>
                    </Attribute>
                  </Attribute>
                </Attribute>
                <ExternalInterface ID="5143092e-c157-490b-917a-e574b080bfe7" Name="Channel_DI_0" RefBaseClassPath="AutomationProjectConfigurationInterfaceClassLib/Channel">
                  <Attribute Name="Type" AttributeDataType="xs:string">
                    <Value>Digital</Value>
                  </Attribute>
                  <Attribute Name="IoType" AttributeDataType="xs:string">
                    <Value>Input</Value>
                  </Attribute>
                  <Attribute Name="Number" AttributeDataType="xs:int">
                    <Value>0</Value>
                  </Attribute>
                  <Attribute Name="Length" AttributeDataType="xs:int">
                    <Value>1</Value>
                  </Attribute>
                </ExternalInterface>
                <ExternalInterface ID="bd9ff757-9c8e-4815-8bfd-21849acc8797" Name="Channel_DI_1" RefBaseClassPath="AutomationProjectConfigurationInterfaceClassLib/Channel">
                  <Attribute Name="Type" AttributeDataType="xs:string">
                    <Value>Digital</Value>
                  </Attribute>
                  <Attribute Name="IoType" AttributeDataType="xs:string">
                    <Value>Input</Value>
                  </Attribute>
                  <Attribute Name="Number" AttributeDataType="xs:int">
                    <Value>1</Value>
                  </Attribute>
                  <Attribute Name="Length" AttributeDataType="xs:int">
                    <Value>1</Value>
                  </Attribute>
                </ExternalInterface>
                <ExternalInterface ID="e9253bf4-1d0b-4ffa-b1ef-87c03265b636" Name="Channel_DI_2" RefBaseClassPath="AutomationProjectConfigurationInterfaceClassLib/Channel">
                  <Attribute Name="Type" AttributeDataType="xs:string">
                    <Value>Digital</Value>
                  </Attribute>
                  <Attribute Name="IoType" AttributeDataType="xs:string">
                    <Value>Input</Value>
                  </Attribute>
                  <Attribute Name="Number" AttributeDataType="xs:int">
                    <Value>2</Value>
                  </Attribute>
                  <Attribute Name="Length" AttributeDataType="xs:int">
                    <Value>1</Value>
                  </Attribute>
                </ExternalInterface>
                <ExternalInterface ID="1477950d-21eb-4757-9a5c-1eca3063fb0a" Name="Channel_DI_3" RefBaseClassPath="AutomationProjectConfigurationInterfaceClassLib/Channel">
                  <Attribute Name="Type" AttributeDataType="xs:string">
                    <Value>Digital</Value>
                  </Attribute>
                  <Attribute Name="IoType" AttributeDataType="xs:string">
                    <Value>Input</Value>
                  </Attribute>
                  <Attribute Name="Number" AttributeDataType="xs:int">
                    <Value>3</Value>
                  </Attribute>
                  <Attribute Name="Length" AttributeDataType="xs:int">
                    <Value>1</Value>
                  </Attribute>
                </ExternalInterface>
                <ExternalInterface ID="10d7ba1e-f34c-4862-ba8a-c109bddc8346" Name="Channel_DI_4" RefBaseClassPath="AutomationProjectConfigurationInterfaceClassLib/Channel">
                  <Attribute Name="Type" AttributeDataType="xs:string">
                    <Value>Digital</Value>
                  </Attribute>
                  <Attribute Name="IoType" AttributeDataType="xs:string">
                    <Value>Input</Value>
                  </Attribute>
                  <Attribute Name="Number" AttributeDataType="xs:int">
                    <Value>4</Value>
                  </Attribute>
                  <Attribute Name="Length" AttributeDataType="xs:int">
                    <Value>1</Value>
                  </Attribute>
                </ExternalInterface>
                <ExternalInterface ID="d8c0d85a-4989-4e93-9eea-5f7b960d1010" Name="Channel_DI_5" RefBaseClassPath="AutomationProjectConfigurationInterfaceClassLib/Channel">
                  <Attribute Name="Type" AttributeDataType="xs:string">
                    <Value>Digital</Value>
                  </Attribute>
                  <Attribute Name="IoType" AttributeDataType="xs:string">
                    <Value>Input</Value>
                  </Attribute>
                  <Attribute Name="Number" AttributeDataType="xs:int">
                    <Value>5</Value>
                  </Attribute>
                  <Attribute Name="Length" AttributeDataType="xs:int">
                    <Value>1</Value>
                  </Attribute>
                </ExternalInterface>
                <ExternalInterface ID="5ea868d5-0622-4ecf-b34f-262c704c4688" Name="Channel_DI_6" RefBaseClassPath="AutomationProjectConfigurationInterfaceClassLib/Channel">
                  <Attribute Name="Type" AttributeDataType="xs:string">
                    <Value>Digital</Value>
                  </Attribute>
                  <Attribute Name="IoType" AttributeDataType="xs:string">
                    <Value>Input</Value>
                  </Attribute>
                  <Attribute Name="Number" AttributeDataType="xs:int">
                    <Value>6</Value>
                  </Attribute>
                  <Attribute Name="Length" AttributeDataType="xs:int">
                    <Value>1</Value>
                  </Attribute>
                </ExternalInterface>
                <ExternalInterface ID="c58e861d-ccec-4d96-ad7a-39b274b7bf0e" Name="Channel_DI_7" RefBaseClassPath="AutomationProjectConfigurationInterfaceClassLib/Channel">
                  <Attribute Name="Type" AttributeDataType="xs:string">
                    <Value>Digital</Value>
                  </Attribute>
                  <Attribute Name="IoType" AttributeDataType="xs:string">
                    <Value>Input</Value>
                  </Attribute>
                  <Attribute Name="Number" AttributeDataType="xs:int">
                    <Value>7</Value>
                  </Attribute>
                  <Attribute Name="Length" AttributeDataType="xs:int">
                    <Value>1</Value>
                  </Attribute>
                </ExternalInterface>
                <ExternalInterface ID="d6918bf4-8531-42cc-a442-9f0277b9fe29" Name="Channel_DI_8" RefBaseClassPath="AutomationProjectConfigurationInterfaceClassLib/Channel">
                  <Attribute Name="Type" AttributeDataType="xs:string">
                    <Value>Digital</Value>
                  </Attribute>
                  <Attribute Name="IoType" AttributeDataType="xs:string">
                    <Value>Input</Value>
                  </Attribute>
                  <Attribute Name="Number" AttributeDataType="xs:int">
                    <Value>8</Value>
                  </Attribute>
                  <Attribute Name="Length" AttributeDataType="xs:int">
                    <Value>1</Value>
                  </Attribute>
                </ExternalInterface>
                <ExternalInterface ID="a91a2837-1e2c-4f0f-be30-732f8c48db71" Name="Channel_DI_9" RefBaseClassPath="AutomationProjectConfigurationInterfaceClassLib/Channel">
                  <Attribute Name="Type" AttributeDataType="xs:string">
                    <Value>Digital</Value>
                  </Attribute>
                  <Attribute Name="IoType" AttributeDataType="xs:string">
                    <Value>Input</Value>
                  </Attribute>
                  <Attribute Name="Number" AttributeDataType="xs:int">
                    <Value>9</Value>
                  </Attribute>
                  <Attribute Name="Length" AttributeDataType="xs:int">
                    <Value>1</Value>
                  </Attribute>
                </ExternalInterface>
                <ExternalInterface ID="dd16181b-c1da-464f-9dc1-ecd4dc4c6e37" Name="Channel_DI_10" RefBaseClassPath="AutomationProjectConfigurationInterfaceClassLib/Channel">
                  <Attribute Name="Type" AttributeDataType="xs:string">
                    <Value>Digital</Value>
                  </Attribute>
                  <Attribute Name="IoType" AttributeDataType="xs:string">
                    <Value>Input</Value>
                  </Attribute>
                  <Attribute Name="Number" AttributeDataType="xs:int">
                    <Value>10</Value>
                  </Attribute>
                  <Attribute Name="Length" AttributeDataType="xs:int">
                    <Value>1</Value>
                  </Attribute>
                </ExternalInterface>
                <ExternalInterface ID="b4b4445b-3015-4a81-b1a6-20a3d4bfcca0" Name="Channel_DI_11" RefBaseClassPath="AutomationProjectConfigurationInterfaceClassLib/Channel">
                  <Attribute Name="Type" AttributeDataType="xs:string">
                    <Value>Digital</Value>
                  </Attribute>
                  <Attribute Name="IoType" AttributeDataType="xs:string">
                    <Value>Input</Value>
                  </Attribute>
                  <Attribute Name="Number" AttributeDataType="xs:int">
                    <Value>11</Value>
                  </Attribute>
                  <Attribute Name="Length" AttributeDataType="xs:int">
                    <Value>1</Value>
                  </Attribute>
                </ExternalInterface>
                <ExternalInterface ID="9c226d1b-cd16-403c-948b-566946661bfe" Name="Channel_DI_12" RefBaseClassPath="AutomationProjectConfigurationInterfaceClassLib/Channel">
                  <Attribute Name="Type" AttributeDataType="xs:string">
                    <Value>Digital</Value>
                  </Attribute>
                  <Attribute Name="IoType" AttributeDataType="xs:string">
                    <Value>Input</Value>
                  </Attribute>
                  <Attribute Name="Number" AttributeDataType="xs:int">
                    <Value>12</Value>
                  </Attribute>
                  <Attribute Name="Length" AttributeDataType="xs:int">
                    <Value>1</Value>
                  </Attribute>
                </ExternalInterface>
                <ExternalInterface ID="636fd12a-7485-4c72-9e26-47bb240d773f" Name="Channel_DI_13" RefBaseClassPath="AutomationProjectConfigurationInterfaceClassLib/Channel">
                  <Attribute Name="Type" AttributeDataType="xs:string">
                    <Value>Digital</Value>
                  </Attribute>
                  <Attribute Name="IoType" AttributeDataType="xs:string">
                    <Value>Input</Value>
                  </Attribute>
                  <Attribute Name="Number" AttributeDataType="xs:int">
                    <Value>13</Value>
                  </Attribute>
                  <Attribute Name="Length" AttributeDataType="xs:int">
                    <Value>1</Value>
                  </Attribute>
                </ExternalInterface>
                <ExternalInterface ID="4e390ade-75b1-485f-9d8d-3cd64766bf97" Name="Channel_DI_14" RefBaseClassPath="AutomationProjectConfigurationInterfaceClassLib/Channel">
                  <Attribute Name="Type" AttributeDataType="xs:string">
                    <Value>Digital</Value>
                  </Attribute>
                  <Attribute Name="IoType" AttributeDataType="xs:string">
                    <Value>Input</Value>
                  </Attribute>
                  <Attribute Name="Number" AttributeDataType="xs:int">
                    <Value>14</Value>
                  </Attribute>
                  <Attribute Name="Length" AttributeDataType="xs:int">
                    <Value>1</Value>
                  </Attribute>
                </ExternalInterface>
                <ExternalInterface ID="4ada282e-349e-40da-8f0d-ec1cdf197eeb" Name="Channel_DI_15" RefBaseClassPath="AutomationProjectConfigurationInterfaceClassLib/Channel">
                  <Attribute Name="Type" AttributeDataType="xs:string">
                    <Value>Digital</Value>
                  </Attribute>
                  <Attribute Name="IoType" AttributeDataType="xs:string">
                    <Value>Input</Value>
                  </Attribute>
                  <Attribute Name="Number" AttributeDataType="xs:int">
                    <Value>15</Value>
                  </Attribute>
                  <Attribute Name="Length" AttributeDataType="xs:int">
                    <Value>1</Value>
                  </Attribute>
                </ExternalInterface>
                <SupportedRoleClass RefRoleClassPath="AutomationProjectConfigurationRoleClassLib/DeviceItem" />
              </InternalElement>
              <SupportedRoleClass RefRoleClassPath="AutomationProjectConfigurationRoleClassLib/DeviceItem" />
            </InternalElement>
            <InternalElement ID="9a083d7e-e77c-42e6-82d2-3f88636f8b88" Name="-K36 | DI 16x24VDC ST">
              <Attribute Name="TypeName" AttributeDataType="xs:string">
                <Value>DI 16x24VDC ST</Value>
              </Attribute>
              <Attribute Name="PositionNumber" AttributeDataType="xs:int">
                <Value>3</Value>
              </Attribute>
              <Attribute Name="BuiltIn" AttributeDataType="xs:boolean">
                <Value>false</Value>
              </Attribute>
              <Attribute Name="TypeIdentifier" AttributeDataType="xs:string">
                <Value>OrderNumber:6ES7 131-6BH00-0BA0</Value>
              </Attribute>
              <Attribute Name="FirmwareVersion" AttributeDataType="xs:string">
                <Value>V1.1</Value>
              </Attribute>
              <InternalElement ID="55cc76f5-91ab-4f4d-a83f-62d008ad97fd" Name="-K36 | DI 16x24VDC ST">
                <Attribute Name="PositionNumber" AttributeDataType="xs:int">
                  <Value>1</Value>
                </Attribute>
                <Attribute Name="BuiltIn" AttributeDataType="xs:boolean">
                  <Value>true</Value>
                </Attribute>
                <Attribute Name="Address">
                  <RefSemantic CorrespondingAttributePath="OrderedListType" />
                  <Attribute Name="1">
                    <Attribute Name="StartAddress" AttributeDataType="xs:int">
                      <Value>2002</Value>
                    </Attribute>
                    <Attribute Name="Length" AttributeDataType="xs:int">
                      <Value>16</Value>
                    </Attribute>
                    <Attribute Name="IoType" AttributeDataType="xs:string">
                      <Value>Input</Value>
                    </Attribute>
                  </Attribute>
                </Attribute>
                <ExternalInterface ID="1c17b93a-9e66-4dae-8e43-21b85e285ca1" Name="Channel_DI_0" RefBaseClassPath="AutomationProjectConfigurationInterfaceClassLib/Channel">
                  <Attribute Name="Type" AttributeDataType="xs:string">
                    <Value>Digital</Value>
                  </Attribute>
                  <Attribute Name="IoType" AttributeDataType="xs:string">
                    <Value>Input</Value>
                  </Attribute>
                  <Attribute Name="Number" AttributeDataType="xs:int">
                    <Value>0</Value>
                  </Attribute>
                  <Attribute Name="Length" AttributeDataType="xs:int">
                    <Value>1</Value>
                  </Attribute>
                </ExternalInterface>
                <ExternalInterface ID="00c48281-326f-4b4d-aaa8-5ffa206b61c6" Name="Channel_DI_1" RefBaseClassPath="AutomationProjectConfigurationInterfaceClassLib/Channel">
                  <Attribute Name="Type" AttributeDataType="xs:string">
                    <Value>Digital</Value>
                  </Attribute>
                  <Attribute Name="IoType" AttributeDataType="xs:string">
                    <Value>Input</Value>
                  </Attribute>
                  <Attribute Name="Number" AttributeDataType="xs:int">
                    <Value>1</Value>
                  </Attribute>
                  <Attribute Name="Length" AttributeDataType="xs:int">
                    <Value>1</Value>
                  </Attribute>
                </ExternalInterface>
                <ExternalInterface ID="5452bb49-0670-4099-b47d-546f0ddfcc8a" Name="Channel_DI_2" RefBaseClassPath="AutomationProjectConfigurationInterfaceClassLib/Channel">
                  <Attribute Name="Type" AttributeDataType="xs:string">
                    <Value>Digital</Value>
                  </Attribute>
                  <Attribute Name="IoType" AttributeDataType="xs:string">
                    <Value>Input</Value>
                  </Attribute>
                  <Attribute Name="Number" AttributeDataType="xs:int">
                    <Value>2</Value>
                  </Attribute>
                  <Attribute Name="Length" AttributeDataType="xs:int">
                    <Value>1</Value>
                  </Attribute>
                </ExternalInterface>
                <ExternalInterface ID="f0ddab7c-37a8-47e7-9afc-22263b35cc9c" Name="Channel_DI_3" RefBaseClassPath="AutomationProjectConfigurationInterfaceClassLib/Channel">
                  <Attribute Name="Type" AttributeDataType="xs:string">
                    <Value>Digital</Value>
                  </Attribute>
                  <Attribute Name="IoType" AttributeDataType="xs:string">
                    <Value>Input</Value>
                  </Attribute>
                  <Attribute Name="Number" AttributeDataType="xs:int">
                    <Value>3</Value>
                  </Attribute>
                  <Attribute Name="Length" AttributeDataType="xs:int">
                    <Value>1</Value>
                  </Attribute>
                </ExternalInterface>
                <ExternalInterface ID="7a9f98fe-f2e0-4586-90d0-10918f9e9785" Name="Channel_DI_4" RefBaseClassPath="AutomationProjectConfigurationInterfaceClassLib/Channel">
                  <Attribute Name="Type" AttributeDataType="xs:string">
                    <Value>Digital</Value>
                  </Attribute>
                  <Attribute Name="IoType" AttributeDataType="xs:string">
                    <Value>Input</Value>
                  </Attribute>
                  <Attribute Name="Number" AttributeDataType="xs:int">
                    <Value>4</Value>
                  </Attribute>
                  <Attribute Name="Length" AttributeDataType="xs:int">
                    <Value>1</Value>
                  </Attribute>
                </ExternalInterface>
                <ExternalInterface ID="0547cd0d-a404-4f4d-9907-5b37533b7e16" Name="Channel_DI_5" RefBaseClassPath="AutomationProjectConfigurationInterfaceClassLib/Channel">
                  <Attribute Name="Type" AttributeDataType="xs:string">
                    <Value>Digital</Value>
                  </Attribute>
                  <Attribute Name="IoType" AttributeDataType="xs:string">
                    <Value>Input</Value>
                  </Attribute>
                  <Attribute Name="Number" AttributeDataType="xs:int">
                    <Value>5</Value>
                  </Attribute>
                  <Attribute Name="Length" AttributeDataType="xs:int">
                    <Value>1</Value>
                  </Attribute>
                </ExternalInterface>
                <ExternalInterface ID="d2516208-8ec7-49a9-825e-1b69d0f67996" Name="Channel_DI_6" RefBaseClassPath="AutomationProjectConfigurationInterfaceClassLib/Channel">
                  <Attribute Name="Type" AttributeDataType="xs:string">
                    <Value>Digital</Value>
                  </Attribute>
                  <Attribute Name="IoType" AttributeDataType="xs:string">
                    <Value>Input</Value>
                  </Attribute>
                  <Attribute Name="Number" AttributeDataType="xs:int">
                    <Value>6</Value>
                  </Attribute>
                  <Attribute Name="Length" AttributeDataType="xs:int">
                    <Value>1</Value>
                  </Attribute>
                </ExternalInterface>
                <ExternalInterface ID="6eb680e1-8bbe-4122-a643-0337db4183a8" Name="Channel_DI_7" RefBaseClassPath="AutomationProjectConfigurationInterfaceClassLib/Channel">
                  <Attribute Name="Type" AttributeDataType="xs:string">
                    <Value>Digital</Value>
                  </Attribute>
                  <Attribute Name="IoType" AttributeDataType="xs:string">
                    <Value>Input</Value>
                  </Attribute>
                  <Attribute Name="Number" AttributeDataType="xs:int">
                    <Value>7</Value>
                  </Attribute>
                  <Attribute Name="Length" AttributeDataType="xs:int">
                    <Value>1</Value>
                  </Attribute>
                </ExternalInterface>
                <ExternalInterface ID="f95cd69e-e8c2-4b03-b2c1-e00383f4b172" Name="Channel_DI_8" RefBaseClassPath="AutomationProjectConfigurationInterfaceClassLib/Channel">
                  <Attribute Name="Type" AttributeDataType="xs:string">
                    <Value>Digital</Value>
                  </Attribute>
                  <Attribute Name="IoType" AttributeDataType="xs:string">
                    <Value>Input</Value>
                  </Attribute>
                  <Attribute Name="Number" AttributeDataType="xs:int">
                    <Value>8</Value>
                  </Attribute>
                  <Attribute Name="Length" AttributeDataType="xs:int">
                    <Value>1</Value>
                  </Attribute>
                </ExternalInterface>
                <ExternalInterface ID="894f3eb7-4f23-4b9d-aa90-9b958f053eb9" Name="Channel_DI_9" RefBaseClassPath="AutomationProjectConfigurationInterfaceClassLib/Channel">
                  <Attribute Name="Type" AttributeDataType="xs:string">
                    <Value>Digital</Value>
                  </Attribute>
                  <Attribute Name="IoType" AttributeDataType="xs:string">
                    <Value>Input</Value>
                  </Attribute>
                  <Attribute Name="Number" AttributeDataType="xs:int">
                    <Value>9</Value>
                  </Attribute>
                  <Attribute Name="Length" AttributeDataType="xs:int">
                    <Value>1</Value>
                  </Attribute>
                </ExternalInterface>
                <ExternalInterface ID="47af990f-9ef9-49b5-a450-c6a84f88cd67" Name="Channel_DI_10" RefBaseClassPath="AutomationProjectConfigurationInterfaceClassLib/Channel">
                  <Attribute Name="Type" AttributeDataType="xs:string">
                    <Value>Digital</Value>
                  </Attribute>
                  <Attribute Name="IoType" AttributeDataType="xs:string">
                    <Value>Input</Value>
                  </Attribute>
                  <Attribute Name="Number" AttributeDataType="xs:int">
                    <Value>10</Value>
                  </Attribute>
                  <Attribute Name="Length" AttributeDataType="xs:int">
                    <Value>1</Value>
                  </Attribute>
                </ExternalInterface>
                <ExternalInterface ID="89f1b5a3-125b-48e1-8b4c-be908a1862bd" Name="Channel_DI_11" RefBaseClassPath="AutomationProjectConfigurationInterfaceClassLib/Channel">
                  <Attribute Name="Type" AttributeDataType="xs:string">
                    <Value>Digital</Value>
                  </Attribute>
                  <Attribute Name="IoType" AttributeDataType="xs:string">
                    <Value>Input</Value>
                  </Attribute>
                  <Attribute Name="Number" AttributeDataType="xs:int">
                    <Value>11</Value>
                  </Attribute>
                  <Attribute Name="Length" AttributeDataType="xs:int">
                    <Value>1</Value>
                  </Attribute>
                </ExternalInterface>
                <ExternalInterface ID="52cd6478-520d-413e-ba16-e0ae9903cf86" Name="Channel_DI_12" RefBaseClassPath="AutomationProjectConfigurationInterfaceClassLib/Channel">
                  <Attribute Name="Type" AttributeDataType="xs:string">
                    <Value>Digital</Value>
                  </Attribute>
                  <Attribute Name="IoType" AttributeDataType="xs:string">
                    <Value>Input</Value>
                  </Attribute>
                  <Attribute Name="Number" AttributeDataType="xs:int">
                    <Value>12</Value>
                  </Attribute>
                  <Attribute Name="Length" AttributeDataType="xs:int">
                    <Value>1</Value>
                  </Attribute>
                </ExternalInterface>
                <ExternalInterface ID="166211e4-2323-4f71-94c8-308cfba15c3e" Name="Channel_DI_13" RefBaseClassPath="AutomationProjectConfigurationInterfaceClassLib/Channel">
                  <Attribute Name="Type" AttributeDataType="xs:string">
                    <Value>Digital</Value>
                  </Attribute>
                  <Attribute Name="IoType" AttributeDataType="xs:string">
                    <Value>Input</Value>
                  </Attribute>
                  <Attribute Name="Number" AttributeDataType="xs:int">
                    <Value>13</Value>
                  </Attribute>
                  <Attribute Name="Length" AttributeDataType="xs:int">
                    <Value>1</Value>
                  </Attribute>
                </ExternalInterface>
                <ExternalInterface ID="67d62395-d879-4c96-abe1-33eb390d0c65" Name="Channel_DI_14" RefBaseClassPath="AutomationProjectConfigurationInterfaceClassLib/Channel">
                  <Attribute Name="Type" AttributeDataType="xs:string">
                    <Value>Digital</Value>
                  </Attribute>
                  <Attribute Name="IoType" AttributeDataType="xs:string">
                    <Value>Input</Value>
                  </Attribute>
                  <Attribute Name="Number" AttributeDataType="xs:int">
                    <Value>14</Value>
                  </Attribute>
                  <Attribute Name="Length" AttributeDataType="xs:int">
                    <Value>1</Value>
                  </Attribute>
                </ExternalInterface>
                <ExternalInterface ID="c8c7d885-e99f-468e-87b2-6ab7b886e5f5" Name="Channel_DI_15" RefBaseClassPath="AutomationProjectConfigurationInterfaceClassLib/Channel">
                  <Attribute Name="Type" AttributeDataType="xs:string">
                    <Value>Digital</Value>
                  </Attribute>
                  <Attribute Name="IoType" AttributeDataType="xs:string">
                    <Value>Input</Value>
                  </Attribute>
                  <Attribute Name="Number" AttributeDataType="xs:int">
                    <Value>15</Value>
                  </Attribute>
                  <Attribute Name="Length" AttributeDataType="xs:int">
                    <Value>1</Value>
                  </Attribute>
                </ExternalInterface>
                <SupportedRoleClass RefRoleClassPath="AutomationProjectConfigurationRoleClassLib/DeviceItem" />
              </InternalElement>
              <SupportedRoleClass RefRoleClassPath="AutomationProjectConfigurationRoleClassLib/DeviceItem" />
            </InternalElement>
            <InternalElement ID="b6d08b29-629b-4d5c-aa3c-efdcb590d83a" Name="-K42 | DI 16x24VDC ST">
              <Attribute Name="TypeName" AttributeDataType="xs:string">
                <Value>DI 16x24VDC ST</Value>
              </Attribute>
              <Attribute Name="PositionNumber" AttributeDataType="xs:int">
                <Value>4</Value>
              </Attribute>
              <Attribute Name="BuiltIn" AttributeDataType="xs:boolean">
                <Value>false</Value>
              </Attribute>
              <Attribute Name="TypeIdentifier" AttributeDataType="xs:string">
                <Value>OrderNumber:6ES7 131-6BH00-0BA0</Value>
              </Attribute>
              <Attribute Name="FirmwareVersion" AttributeDataType="xs:string">
                <Value>V1.1</Value>
              </Attribute>
              <InternalElement ID="747a320a-bbd6-4911-a026-503ffaed611a" Name="-K42 | DI 16x24VDC ST">
                <Attribute Name="PositionNumber" AttributeDataType="xs:int">
                  <Value>1</Value>
                </Attribute>
                <Attribute Name="BuiltIn" AttributeDataType="xs:boolean">
                  <Value>true</Value>
                </Attribute>
                <Attribute Name="Address">
                  <RefSemantic CorrespondingAttributePath="OrderedListType" />
                  <Attribute Name="1">
                    <Attribute Name="StartAddress" AttributeDataType="xs:int">
                      <Value>2004</Value>
                    </Attribute>
                    <Attribute Name="Length" AttributeDataType="xs:int">
                      <Value>16</Value>
                    </Attribute>
                    <Attribute Name="IoType" AttributeDataType="xs:string">
                      <Value>Input</Value>
                    </Attribute>
                  </Attribute>
                </Attribute>
                <ExternalInterface ID="5ef75e4c-16af-45ac-b50d-2f213944f324" Name="Channel_DI_0" RefBaseClassPath="AutomationProjectConfigurationInterfaceClassLib/Channel">
                  <Attribute Name="Type" AttributeDataType="xs:string">
                    <Value>Digital</Value>
                  </Attribute>
                  <Attribute Name="IoType" AttributeDataType="xs:string">
                    <Value>Input</Value>
                  </Attribute>
                  <Attribute Name="Number" AttributeDataType="xs:int">
                    <Value>0</Value>
                  </Attribute>
                  <Attribute Name="Length" AttributeDataType="xs:int">
                    <Value>1</Value>
                  </Attribute>
                </ExternalInterface>
                <ExternalInterface ID="521d9256-428e-4a38-9447-c76cfd1c7cf1" Name="Channel_DI_1" RefBaseClassPath="AutomationProjectConfigurationInterfaceClassLib/Channel">
                  <Attribute Name="Type" AttributeDataType="xs:string">
                    <Value>Digital</Value>
                  </Attribute>
                  <Attribute Name="IoType" AttributeDataType="xs:string">
                    <Value>Input</Value>
                  </Attribute>
                  <Attribute Name="Number" AttributeDataType="xs:int">
                    <Value>1</Value>
                  </Attribute>
                  <Attribute Name="Length" AttributeDataType="xs:int">
                    <Value>1</Value>
                  </Attribute>
                </ExternalInterface>
                <ExternalInterface ID="7c2fcca4-5d19-49f9-97a7-24b7d22d6930" Name="Channel_DI_2" RefBaseClassPath="AutomationProjectConfigurationInterfaceClassLib/Channel">
                  <Attribute Name="Type" AttributeDataType="xs:string">
                    <Value>Digital</Value>
                  </Attribute>
                  <Attribute Name="IoType" AttributeDataType="xs:string">
                    <Value>Input</Value>
                  </Attribute>
                  <Attribute Name="Number" AttributeDataType="xs:int">
                    <Value>2</Value>
                  </Attribute>
                  <Attribute Name="Length" AttributeDataType="xs:int">
                    <Value>1</Value>
                  </Attribute>
                </ExternalInterface>
                <ExternalInterface ID="b3be96e7-5d92-47f2-baa1-8c1e156ce30f" Name="Channel_DI_3" RefBaseClassPath="AutomationProjectConfigurationInterfaceClassLib/Channel">
                  <Attribute Name="Type" AttributeDataType="xs:string">
                    <Value>Digital</Value>
                  </Attribute>
                  <Attribute Name="IoType" AttributeDataType="xs:string">
                    <Value>Input</Value>
                  </Attribute>
                  <Attribute Name="Number" AttributeDataType="xs:int">
                    <Value>3</Value>
                  </Attribute>
                  <Attribute Name="Length" AttributeDataType="xs:int">
                    <Value>1</Value>
                  </Attribute>
                </ExternalInterface>
                <ExternalInterface ID="10d9f5df-5872-487e-ab52-f3c9b7044eb1" Name="Channel_DI_4" RefBaseClassPath="AutomationProjectConfigurationInterfaceClassLib/Channel">
                  <Attribute Name="Type" AttributeDataType="xs:string">
                    <Value>Digital</Value>
                  </Attribute>
                  <Attribute Name="IoType" AttributeDataType="xs:string">
                    <Value>Input</Value>
                  </Attribute>
                  <Attribute Name="Number" AttributeDataType="xs:int">
                    <Value>4</Value>
                  </Attribute>
                  <Attribute Name="Length" AttributeDataType="xs:int">
                    <Value>1</Value>
                  </Attribute>
                </ExternalInterface>
                <ExternalInterface ID="ea6e3fc1-b5e2-4a5a-83ae-43ad5bb37389" Name="Channel_DI_5" RefBaseClassPath="AutomationProjectConfigurationInterfaceClassLib/Channel">
                  <Attribute Name="Type" AttributeDataType="xs:string">
                    <Value>Digital</Value>
                  </Attribute>
                  <Attribute Name="IoType" AttributeDataType="xs:string">
                    <Value>Input</Value>
                  </Attribute>
                  <Attribute Name="Number" AttributeDataType="xs:int">
                    <Value>5</Value>
                  </Attribute>
                  <Attribute Name="Length" AttributeDataType="xs:int">
                    <Value>1</Value>
                  </Attribute>
                </ExternalInterface>
                <ExternalInterface ID="31a6f0ce-fa8a-4b8e-be3a-1db8ba72d3a3" Name="Channel_DI_6" RefBaseClassPath="AutomationProjectConfigurationInterfaceClassLib/Channel">
                  <Attribute Name="Type" AttributeDataType="xs:string">
                    <Value>Digital</Value>
                  </Attribute>
                  <Attribute Name="IoType" AttributeDataType="xs:string">
                    <Value>Input</Value>
                  </Attribute>
                  <Attribute Name="Number" AttributeDataType="xs:int">
                    <Value>6</Value>
                  </Attribute>
                  <Attribute Name="Length" AttributeDataType="xs:int">
                    <Value>1</Value>
                  </Attribute>
                </ExternalInterface>
                <ExternalInterface ID="5de4cfc7-878d-4f4d-908e-f3b2ac7d3a1d" Name="Channel_DI_7" RefBaseClassPath="AutomationProjectConfigurationInterfaceClassLib/Channel">
                  <Attribute Name="Type" AttributeDataType="xs:string">
                    <Value>Digital</Value>
                  </Attribute>
                  <Attribute Name="IoType" AttributeDataType="xs:string">
                    <Value>Input</Value>
                  </Attribute>
                  <Attribute Name="Number" AttributeDataType="xs:int">
                    <Value>7</Value>
                  </Attribute>
                  <Attribute Name="Length" AttributeDataType="xs:int">
                    <Value>1</Value>
                  </Attribute>
                </ExternalInterface>
                <ExternalInterface ID="f3008a38-a6eb-4753-8aa9-d45fd4011f36" Name="Channel_DI_8" RefBaseClassPath="AutomationProjectConfigurationInterfaceClassLib/Channel">
                  <Attribute Name="Type" AttributeDataType="xs:string">
                    <Value>Digital</Value>
                  </Attribute>
                  <Attribute Name="IoType" AttributeDataType="xs:string">
                    <Value>Input</Value>
                  </Attribute>
                  <Attribute Name="Number" AttributeDataType="xs:int">
                    <Value>8</Value>
                  </Attribute>
                  <Attribute Name="Length" AttributeDataType="xs:int">
                    <Value>1</Value>
                  </Attribute>
                </ExternalInterface>
                <ExternalInterface ID="b26619ad-6999-472a-8a34-52306926ba25" Name="Channel_DI_9" RefBaseClassPath="AutomationProjectConfigurationInterfaceClassLib/Channel">
                  <Attribute Name="Type" AttributeDataType="xs:string">
                    <Value>Digital</Value>
                  </Attribute>
                  <Attribute Name="IoType" AttributeDataType="xs:string">
                    <Value>Input</Value>
                  </Attribute>
                  <Attribute Name="Number" AttributeDataType="xs:int">
                    <Value>9</Value>
                  </Attribute>
                  <Attribute Name="Length" AttributeDataType="xs:int">
                    <Value>1</Value>
                  </Attribute>
                </ExternalInterface>
                <ExternalInterface ID="ec34fc1f-0d20-4398-9e90-db3b5ed37513" Name="Channel_DI_10" RefBaseClassPath="AutomationProjectConfigurationInterfaceClassLib/Channel">
                  <Attribute Name="Type" AttributeDataType="xs:string">
                    <Value>Digital</Value>
                  </Attribute>
                  <Attribute Name="IoType" AttributeDataType="xs:string">
                    <Value>Input</Value>
                  </Attribute>
                  <Attribute Name="Number" AttributeDataType="xs:int">
                    <Value>10</Value>
                  </Attribute>
                  <Attribute Name="Length" AttributeDataType="xs:int">
                    <Value>1</Value>
                  </Attribute>
                </ExternalInterface>
                <ExternalInterface ID="93a4d853-4575-4226-a0f4-8908f1d3478b" Name="Channel_DI_11" RefBaseClassPath="AutomationProjectConfigurationInterfaceClassLib/Channel">
                  <Attribute Name="Type" AttributeDataType="xs:string">
                    <Value>Digital</Value>
                  </Attribute>
                  <Attribute Name="IoType" AttributeDataType="xs:string">
                    <Value>Input</Value>
                  </Attribute>
                  <Attribute Name="Number" AttributeDataType="xs:int">
                    <Value>11</Value>
                  </Attribute>
                  <Attribute Name="Length" AttributeDataType="xs:int">
                    <Value>1</Value>
                  </Attribute>
                </ExternalInterface>
                <ExternalInterface ID="1491cc49-364d-43b8-ac90-623bab2d3b2b" Name="Channel_DI_12" RefBaseClassPath="AutomationProjectConfigurationInterfaceClassLib/Channel">
                  <Attribute Name="Type" AttributeDataType="xs:string">
                    <Value>Digital</Value>
                  </Attribute>
                  <Attribute Name="IoType" AttributeDataType="xs:string">
                    <Value>Input</Value>
                  </Attribute>
                  <Attribute Name="Number" AttributeDataType="xs:int">
                    <Value>12</Value>
                  </Attribute>
                  <Attribute Name="Length" AttributeDataType="xs:int">
                    <Value>1</Value>
                  </Attribute>
                </ExternalInterface>
                <ExternalInterface ID="c67eff77-3e25-4020-8875-9b787913e31d" Name="Channel_DI_13" RefBaseClassPath="AutomationProjectConfigurationInterfaceClassLib/Channel">
                  <Attribute Name="Type" AttributeDataType="xs:string">
                    <Value>Digital</Value>
                  </Attribute>
                  <Attribute Name="IoType" AttributeDataType="xs:string">
                    <Value>Input</Value>
                  </Attribute>
                  <Attribute Name="Number" AttributeDataType="xs:int">
                    <Value>13</Value>
                  </Attribute>
                  <Attribute Name="Length" AttributeDataType="xs:int">
                    <Value>1</Value>
                  </Attribute>
                </ExternalInterface>
                <ExternalInterface ID="6ad873b3-15f6-42da-afe3-e5c517001845" Name="Channel_DI_14" RefBaseClassPath="AutomationProjectConfigurationInterfaceClassLib/Channel">
                  <Attribute Name="Type" AttributeDataType="xs:string">
                    <Value>Digital</Value>
                  </Attribute>
                  <Attribute Name="IoType" AttributeDataType="xs:string">
                    <Value>Input</Value>
                  </Attribute>
                  <Attribute Name="Number" AttributeDataType="xs:int">
                    <Value>14</Value>
                  </Attribute>
                  <Attribute Name="Length" AttributeDataType="xs:int">
                    <Value>1</Value>
                  </Attribute>
                </ExternalInterface>
                <ExternalInterface ID="ee7401ce-49cb-48c0-a3ca-06b16df67266" Name="Channel_DI_15" RefBaseClassPath="AutomationProjectConfigurationInterfaceClassLib/Channel">
                  <Attribute Name="Type" AttributeDataType="xs:string">
                    <Value>Digital</Value>
                  </Attribute>
                  <Attribute Name="IoType" AttributeDataType="xs:string">
                    <Value>Input</Value>
                  </Attribute>
                  <Attribute Name="Number" AttributeDataType="xs:int">
                    <Value>15</Value>
                  </Attribute>
                  <Attribute Name="Length" AttributeDataType="xs:int">
                    <Value>1</Value>
                  </Attribute>
                </ExternalInterface>
                <SupportedRoleClass RefRoleClassPath="AutomationProjectConfigurationRoleClassLib/DeviceItem" />
              </InternalElement>
              <SupportedRoleClass RefRoleClassPath="AutomationProjectConfigurationRoleClassLib/DeviceItem" />
            </InternalElement>
            <InternalElement ID="c2cbcc3c-8809-41bc-ac71-84a83a9def1b" Name="-K46 | DI 16x24VDC ST">
              <Attribute Name="TypeName" AttributeDataType="xs:string">
                <Value>DI 16x24VDC ST</Value>
              </Attribute>
              <Attribute Name="PositionNumber" AttributeDataType="xs:int">
                <Value>5</Value>
              </Attribute>
              <Attribute Name="BuiltIn" AttributeDataType="xs:boolean">
                <Value>false</Value>
              </Attribute>
              <Attribute Name="TypeIdentifier" AttributeDataType="xs:string">
                <Value>OrderNumber:6ES7 131-6BH00-0BA0</Value>
              </Attribute>
              <Attribute Name="FirmwareVersion" AttributeDataType="xs:string">
                <Value>V1.1</Value>
              </Attribute>
              <InternalElement ID="ca9feb3b-5f51-478f-848e-d4b14cdbbe29" Name="-K46 | DI 16x24VDC ST">
                <Attribute Name="PositionNumber" AttributeDataType="xs:int">
                  <Value>1</Value>
                </Attribute>
                <Attribute Name="BuiltIn" AttributeDataType="xs:boolean">
                  <Value>true</Value>
                </Attribute>
                <Attribute Name="Address">
                  <RefSemantic CorrespondingAttributePath="OrderedListType" />
                  <Attribute Name="1">
                    <Attribute Name="StartAddress" AttributeDataType="xs:int">
                      <Value>2006</Value>
                    </Attribute>
                    <Attribute Name="Length" AttributeDataType="xs:int">
                      <Value>16</Value>
                    </Attribute>
                    <Attribute Name="IoType" AttributeDataType="xs:string">
                      <Value>Input</Value>
                    </Attribute>
                  </Attribute>
                </Attribute>
                <ExternalInterface ID="8c393a09-097d-424c-a7d3-c32c04c1be48" Name="Channel_DI_0" RefBaseClassPath="AutomationProjectConfigurationInterfaceClassLib/Channel">
                  <Attribute Name="Type" AttributeDataType="xs:string">
                    <Value>Digital</Value>
                  </Attribute>
                  <Attribute Name="IoType" AttributeDataType="xs:string">
                    <Value>Input</Value>
                  </Attribute>
                  <Attribute Name="Number" AttributeDataType="xs:int">
                    <Value>0</Value>
                  </Attribute>
                  <Attribute Name="Length" AttributeDataType="xs:int">
                    <Value>1</Value>
                  </Attribute>
                </ExternalInterface>
                <ExternalInterface ID="108e3e9f-182b-48e3-9571-6b6674726912" Name="Channel_DI_1" RefBaseClassPath="AutomationProjectConfigurationInterfaceClassLib/Channel">
                  <Attribute Name="Type" AttributeDataType="xs:string">
                    <Value>Digital</Value>
                  </Attribute>
                  <Attribute Name="IoType" AttributeDataType="xs:string">
                    <Value>Input</Value>
                  </Attribute>
                  <Attribute Name="Number" AttributeDataType="xs:int">
                    <Value>1</Value>
                  </Attribute>
                  <Attribute Name="Length" AttributeDataType="xs:int">
                    <Value>1</Value>
                  </Attribute>
                </ExternalInterface>
                <ExternalInterface ID="b46125c8-6ad2-4f35-8620-4a42456c1d52" Name="Channel_DI_2" RefBaseClassPath="AutomationProjectConfigurationInterfaceClassLib/Channel">
                  <Attribute Name="Type" AttributeDataType="xs:string">
                    <Value>Digital</Value>
                  </Attribute>
                  <Attribute Name="IoType" AttributeDataType="xs:string">
                    <Value>Input</Value>
                  </Attribute>
                  <Attribute Name="Number" AttributeDataType="xs:int">
                    <Value>2</Value>
                  </Attribute>
                  <Attribute Name="Length" AttributeDataType="xs:int">
                    <Value>1</Value>
                  </Attribute>
                </ExternalInterface>
                <ExternalInterface ID="3f19cdce-d72f-46db-8f9d-828736dba582" Name="Channel_DI_3" RefBaseClassPath="AutomationProjectConfigurationInterfaceClassLib/Channel">
                  <Attribute Name="Type" AttributeDataType="xs:string">
                    <Value>Digital</Value>
                  </Attribute>
                  <Attribute Name="IoType" AttributeDataType="xs:string">
                    <Value>Input</Value>
                  </Attribute>
                  <Attribute Name="Number" AttributeDataType="xs:int">
                    <Value>3</Value>
                  </Attribute>
                  <Attribute Name="Length" AttributeDataType="xs:int">
                    <Value>1</Value>
                  </Attribute>
                </ExternalInterface>
                <ExternalInterface ID="3a685d2f-eccf-4aa9-b1a6-4589ad5161d8" Name="Channel_DI_4" RefBaseClassPath="AutomationProjectConfigurationInterfaceClassLib/Channel">
                  <Attribute Name="Type" AttributeDataType="xs:string">
                    <Value>Digital</Value>
                  </Attribute>
                  <Attribute Name="IoType" AttributeDataType="xs:string">
                    <Value>Input</Value>
                  </Attribute>
                  <Attribute Name="Number" AttributeDataType="xs:int">
                    <Value>4</Value>
                  </Attribute>
                  <Attribute Name="Length" AttributeDataType="xs:int">
                    <Value>1</Value>
                  </Attribute>
                </ExternalInterface>
                <ExternalInterface ID="bdb885b4-2c43-4174-830c-62c51710f38f" Name="Channel_DI_5" RefBaseClassPath="AutomationProjectConfigurationInterfaceClassLib/Channel">
                  <Attribute Name="Type" AttributeDataType="xs:string">
                    <Value>Digital</Value>
                  </Attribute>
                  <Attribute Name="IoType" AttributeDataType="xs:string">
                    <Value>Input</Value>
                  </Attribute>
                  <Attribute Name="Number" AttributeDataType="xs:int">
                    <Value>5</Value>
                  </Attribute>
                  <Attribute Name="Length" AttributeDataType="xs:int">
                    <Value>1</Value>
                  </Attribute>
                </ExternalInterface>
                <ExternalInterface ID="a27495ed-63ff-4886-b1cc-9428fb70e84f" Name="Channel_DI_6" RefBaseClassPath="AutomationProjectConfigurationInterfaceClassLib/Channel">
                  <Attribute Name="Type" AttributeDataType="xs:string">
                    <Value>Digital</Value>
                  </Attribute>
                  <Attribute Name="IoType" AttributeDataType="xs:string">
                    <Value>Input</Value>
                  </Attribute>
                  <Attribute Name="Number" AttributeDataType="xs:int">
                    <Value>6</Value>
                  </Attribute>
                  <Attribute Name="Length" AttributeDataType="xs:int">
                    <Value>1</Value>
                  </Attribute>
                </ExternalInterface>
                <ExternalInterface ID="2c6dbd29-0ecb-44fa-8758-6cd7d0893bff" Name="Channel_DI_7" RefBaseClassPath="AutomationProjectConfigurationInterfaceClassLib/Channel">
                  <Attribute Name="Type" AttributeDataType="xs:string">
                    <Value>Digital</Value>
                  </Attribute>
                  <Attribute Name="IoType" AttributeDataType="xs:string">
                    <Value>Input</Value>
                  </Attribute>
                  <Attribute Name="Number" AttributeDataType="xs:int">
                    <Value>7</Value>
                  </Attribute>
                  <Attribute Name="Length" AttributeDataType="xs:int">
                    <Value>1</Value>
                  </Attribute>
                </ExternalInterface>
                <ExternalInterface ID="467a1148-5a81-4f49-ae55-39a5965cdb67" Name="Channel_DI_8" RefBaseClassPath="AutomationProjectConfigurationInterfaceClassLib/Channel">
                  <Attribute Name="Type" AttributeDataType="xs:string">
                    <Value>Digital</Value>
                  </Attribute>
                  <Attribute Name="IoType" AttributeDataType="xs:string">
                    <Value>Input</Value>
                  </Attribute>
                  <Attribute Name="Number" AttributeDataType="xs:int">
                    <Value>8</Value>
                  </Attribute>
                  <Attribute Name="Length" AttributeDataType="xs:int">
                    <Value>1</Value>
                  </Attribute>
                </ExternalInterface>
                <ExternalInterface ID="a23a37c3-ac5a-4171-ad55-ce23ad69d937" Name="Channel_DI_9" RefBaseClassPath="AutomationProjectConfigurationInterfaceClassLib/Channel">
                  <Attribute Name="Type" AttributeDataType="xs:string">
                    <Value>Digital</Value>
                  </Attribute>
                  <Attribute Name="IoType" AttributeDataType="xs:string">
                    <Value>Input</Value>
                  </Attribute>
                  <Attribute Name="Number" AttributeDataType="xs:int">
                    <Value>9</Value>
                  </Attribute>
                  <Attribute Name="Length" AttributeDataType="xs:int">
                    <Value>1</Value>
                  </Attribute>
                </ExternalInterface>
                <ExternalInterface ID="930275fa-8832-4767-9b61-41f1294345d4" Name="Channel_DI_10" RefBaseClassPath="AutomationProjectConfigurationInterfaceClassLib/Channel">
                  <Attribute Name="Type" AttributeDataType="xs:string">
                    <Value>Digital</Value>
                  </Attribute>
                  <Attribute Name="IoType" AttributeDataType="xs:string">
                    <Value>Input</Value>
                  </Attribute>
                  <Attribute Name="Number" AttributeDataType="xs:int">
                    <Value>10</Value>
                  </Attribute>
                  <Attribute Name="Length" AttributeDataType="xs:int">
                    <Value>1</Value>
                  </Attribute>
                </ExternalInterface>
                <ExternalInterface ID="289c34a8-9266-405e-a967-7023f31c5984" Name="Channel_DI_11" RefBaseClassPath="AutomationProjectConfigurationInterfaceClassLib/Channel">
                  <Attribute Name="Type" AttributeDataType="xs:string">
                    <Value>Digital</Value>
                  </Attribute>
                  <Attribute Name="IoType" AttributeDataType="xs:string">
                    <Value>Input</Value>
                  </Attribute>
                  <Attribute Name="Number" AttributeDataType="xs:int">
                    <Value>11</Value>
                  </Attribute>
                  <Attribute Name="Length" AttributeDataType="xs:int">
                    <Value>1</Value>
                  </Attribute>
                </ExternalInterface>
                <ExternalInterface ID="96d58667-1cad-454e-b69d-e480149eba90" Name="Channel_DI_12" RefBaseClassPath="AutomationProjectConfigurationInterfaceClassLib/Channel">
                  <Attribute Name="Type" AttributeDataType="xs:string">
                    <Value>Digital</Value>
                  </Attribute>
                  <Attribute Name="IoType" AttributeDataType="xs:string">
                    <Value>Input</Value>
                  </Attribute>
                  <Attribute Name="Number" AttributeDataType="xs:int">
                    <Value>12</Value>
                  </Attribute>
                  <Attribute Name="Length" AttributeDataType="xs:int">
                    <Value>1</Value>
                  </Attribute>
                </ExternalInterface>
                <ExternalInterface ID="0c85cce6-8cb5-49a3-9706-9d3162a2ba0c" Name="Channel_DI_13" RefBaseClassPath="AutomationProjectConfigurationInterfaceClassLib/Channel">
                  <Attribute Name="Type" AttributeDataType="xs:string">
                    <Value>Digital</Value>
                  </Attribute>
                  <Attribute Name="IoType" AttributeDataType="xs:string">
                    <Value>Input</Value>
                  </Attribute>
                  <Attribute Name="Number" AttributeDataType="xs:int">
                    <Value>13</Value>
                  </Attribute>
                  <Attribute Name="Length" AttributeDataType="xs:int">
                    <Value>1</Value>
                  </Attribute>
                </ExternalInterface>
                <ExternalInterface ID="caec6900-3861-4732-ac9b-92386ff6565a" Name="Channel_DI_14" RefBaseClassPath="AutomationProjectConfigurationInterfaceClassLib/Channel">
                  <Attribute Name="Type" AttributeDataType="xs:string">
                    <Value>Digital</Value>
                  </Attribute>
                  <Attribute Name="IoType" AttributeDataType="xs:string">
                    <Value>Input</Value>
                  </Attribute>
                  <Attribute Name="Number" AttributeDataType="xs:int">
                    <Value>14</Value>
                  </Attribute>
                  <Attribute Name="Length" AttributeDataType="xs:int">
                    <Value>1</Value>
                  </Attribute>
                </ExternalInterface>
                <ExternalInterface ID="65a7f515-6b6d-4368-b5c8-d85dee9b156c" Name="Channel_DI_15" RefBaseClassPath="AutomationProjectConfigurationInterfaceClassLib/Channel">
                  <Attribute Name="Type" AttributeDataType="xs:string">
                    <Value>Digital</Value>
                  </Attribute>
                  <Attribute Name="IoType" AttributeDataType="xs:string">
                    <Value>Input</Value>
                  </Attribute>
                  <Attribute Name="Number" AttributeDataType="xs:int">
                    <Value>15</Value>
                  </Attribute>
                  <Attribute Name="Length" AttributeDataType="xs:int">
                    <Value>1</Value>
                  </Attribute>
                </ExternalInterface>
                <SupportedRoleClass RefRoleClassPath="AutomationProjectConfigurationRoleClassLib/DeviceItem" />
              </InternalElement>
              <SupportedRoleClass RefRoleClassPath="AutomationProjectConfigurationRoleClassLib/DeviceItem" />
            </InternalElement>
            <InternalElement ID="b6de514f-8d80-477c-95b9-d02267aceafe" Name="-K52 | DQ 16x24VDC/0.5A ST">
              <Attribute Name="TypeName" AttributeDataType="xs:string">
                <Value>DQ 16x24VDC/0.5A ST</Value>
              </Attribute>
              <Attribute Name="PositionNumber" AttributeDataType="xs:int">
                <Value>6</Value>
              </Attribute>
              <Attribute Name="BuiltIn" AttributeDataType="xs:boolean">
                <Value>false</Value>
              </Attribute>
              <Attribute Name="TypeIdentifier" AttributeDataType="xs:string">
                <Value>OrderNumber:6ES7 132-6BH00-0BA0</Value>
              </Attribute>
              <Attribute Name="FirmwareVersion" AttributeDataType="xs:string">
                <Value>V1.1</Value>
              </Attribute>
              <InternalElement ID="21aac28c-0b6b-4f92-bf98-15bf806614fa" Name="-K52 | DQ 16x24VDC/0.5A ST">
                <Attribute Name="PositionNumber" AttributeDataType="xs:int">
                  <Value>1</Value>
                </Attribute>
                <Attribute Name="BuiltIn" AttributeDataType="xs:boolean">
                  <Value>true</Value>
                </Attribute>
                <Attribute Name="Address">
                  <RefSemantic CorrespondingAttributePath="OrderedListType" />
                  <Attribute Name="1">
                    <Attribute Name="StartAddress" AttributeDataType="xs:int">
                      <Value>2008</Value>
                    </Attribute>
                    <Attribute Name="Length" AttributeDataType="xs:int">
                      <Value>16</Value>
                    </Attribute>
                    <Attribute Name="IoType" AttributeDataType="xs:string">
                      <Value>Output</Value>
                    </Attribute>
                  </Attribute>
                </Attribute>
                <ExternalInterface ID="a9186e29-6302-4d1c-ab27-22ad941080fd" Name="Channel_DO_0" RefBaseClassPath="AutomationProjectConfigurationInterfaceClassLib/Channel">
                  <Attribute Name="Type" AttributeDataType="xs:string">
                    <Value>Digital</Value>
                  </Attribute>
                  <Attribute Name="IoType" AttributeDataType="xs:string">
                    <Value>Output</Value>
                  </Attribute>
                  <Attribute Name="Number" AttributeDataType="xs:int">
                    <Value>0</Value>
                  </Attribute>
                  <Attribute Name="Length" AttributeDataType="xs:int">
                    <Value>1</Value>
                  </Attribute>
                </ExternalInterface>
                <ExternalInterface ID="a71d36bd-a981-47db-b7f9-6e59f02ec7e8" Name="Channel_DO_1" RefBaseClassPath="AutomationProjectConfigurationInterfaceClassLib/Channel">
                  <Attribute Name="Type" AttributeDataType="xs:string">
                    <Value>Digital</Value>
                  </Attribute>
                  <Attribute Name="IoType" AttributeDataType="xs:string">
                    <Value>Output</Value>
                  </Attribute>
                  <Attribute Name="Number" AttributeDataType="xs:int">
                    <Value>1</Value>
                  </Attribute>
                  <Attribute Name="Length" AttributeDataType="xs:int">
                    <Value>1</Value>
                  </Attribute>
                </ExternalInterface>
                <ExternalInterface ID="74df95f3-0c07-4328-a6b0-b1a174f644a8" Name="Channel_DO_2" RefBaseClassPath="AutomationProjectConfigurationInterfaceClassLib/Channel">
                  <Attribute Name="Type" AttributeDataType="xs:string">
                    <Value>Digital</Value>
                  </Attribute>
                  <Attribute Name="IoType" AttributeDataType="xs:string">
                    <Value>Output</Value>
                  </Attribute>
                  <Attribute Name="Number" AttributeDataType="xs:int">
                    <Value>2</Value>
                  </Attribute>
                  <Attribute Name="Length" AttributeDataType="xs:int">
                    <Value>1</Value>
                  </Attribute>
                </ExternalInterface>
                <ExternalInterface ID="ca6e3ac2-0d91-457f-9ebe-588b9fc7d1cf" Name="Channel_DO_3" RefBaseClassPath="AutomationProjectConfigurationInterfaceClassLib/Channel">
                  <Attribute Name="Type" AttributeDataType="xs:string">
                    <Value>Digital</Value>
                  </Attribute>
                  <Attribute Name="IoType" AttributeDataType="xs:string">
                    <Value>Output</Value>
                  </Attribute>
                  <Attribute Name="Number" AttributeDataType="xs:int">
                    <Value>3</Value>
                  </Attribute>
                  <Attribute Name="Length" AttributeDataType="xs:int">
                    <Value>1</Value>
                  </Attribute>
                </ExternalInterface>
                <ExternalInterface ID="2e994a7b-6793-44df-aa04-c6ad2515696a" Name="Channel_DO_4" RefBaseClassPath="AutomationProjectConfigurationInterfaceClassLib/Channel">
                  <Attribute Name="Type" AttributeDataType="xs:string">
                    <Value>Digital</Value>
                  </Attribute>
                  <Attribute Name="IoType" AttributeDataType="xs:string">
                    <Value>Output</Value>
                  </Attribute>
                  <Attribute Name="Number" AttributeDataType="xs:int">
                    <Value>4</Value>
                  </Attribute>
                  <Attribute Name="Length" AttributeDataType="xs:int">
                    <Value>1</Value>
                  </Attribute>
                </ExternalInterface>
                <ExternalInterface ID="121db13c-06b2-483c-a5c4-3791ba2a2f88" Name="Channel_DO_5" RefBaseClassPath="AutomationProjectConfigurationInterfaceClassLib/Channel">
                  <Attribute Name="Type" AttributeDataType="xs:string">
                    <Value>Digital</Value>
                  </Attribute>
                  <Attribute Name="IoType" AttributeDataType="xs:string">
                    <Value>Output</Value>
                  </Attribute>
                  <Attribute Name="Number" AttributeDataType="xs:int">
                    <Value>5</Value>
                  </Attribute>
                  <Attribute Name="Length" AttributeDataType="xs:int">
                    <Value>1</Value>
                  </Attribute>
                </ExternalInterface>
                <ExternalInterface ID="dcd0d9b8-5480-4ae7-b47a-a6239c365cf6" Name="Channel_DO_6" RefBaseClassPath="AutomationProjectConfigurationInterfaceClassLib/Channel">
                  <Attribute Name="Type" AttributeDataType="xs:string">
                    <Value>Digital</Value>
                  </Attribute>
                  <Attribute Name="IoType" AttributeDataType="xs:string">
                    <Value>Output</Value>
                  </Attribute>
                  <Attribute Name="Number" AttributeDataType="xs:int">
                    <Value>6</Value>
                  </Attribute>
                  <Attribute Name="Length" AttributeDataType="xs:int">
                    <Value>1</Value>
                  </Attribute>
                </ExternalInterface>
                <ExternalInterface ID="ea6ca3f8-2721-42a8-8fb6-61d48ea7bb10" Name="Channel_DO_7" RefBaseClassPath="AutomationProjectConfigurationInterfaceClassLib/Channel">
                  <Attribute Name="Type" AttributeDataType="xs:string">
                    <Value>Digital</Value>
                  </Attribute>
                  <Attribute Name="IoType" AttributeDataType="xs:string">
                    <Value>Output</Value>
                  </Attribute>
                  <Attribute Name="Number" AttributeDataType="xs:int">
                    <Value>7</Value>
                  </Attribute>
                  <Attribute Name="Length" AttributeDataType="xs:int">
                    <Value>1</Value>
                  </Attribute>
                </ExternalInterface>
                <ExternalInterface ID="15d623e1-a022-4038-83b7-987a706cfc1c" Name="Channel_DO_8" RefBaseClassPath="AutomationProjectConfigurationInterfaceClassLib/Channel">
                  <Attribute Name="Type" AttributeDataType="xs:string">
                    <Value>Digital</Value>
                  </Attribute>
                  <Attribute Name="IoType" AttributeDataType="xs:string">
                    <Value>Output</Value>
                  </Attribute>
                  <Attribute Name="Number" AttributeDataType="xs:int">
                    <Value>8</Value>
                  </Attribute>
                  <Attribute Name="Length" AttributeDataType="xs:int">
                    <Value>1</Value>
                  </Attribute>
                </ExternalInterface>
                <ExternalInterface ID="4a9553fa-410c-4c7d-9493-463493191d30" Name="Channel_DO_9" RefBaseClassPath="AutomationProjectConfigurationInterfaceClassLib/Channel">
                  <Attribute Name="Type" AttributeDataType="xs:string">
                    <Value>Digital</Value>
                  </Attribute>
                  <Attribute Name="IoType" AttributeDataType="xs:string">
                    <Value>Output</Value>
                  </Attribute>
                  <Attribute Name="Number" AttributeDataType="xs:int">
                    <Value>9</Value>
                  </Attribute>
                  <Attribute Name="Length" AttributeDataType="xs:int">
                    <Value>1</Value>
                  </Attribute>
                </ExternalInterface>
                <ExternalInterface ID="919e4ede-8eb0-4ab7-9c7b-bcfb8576af5e" Name="Channel_DO_10" RefBaseClassPath="AutomationProjectConfigurationInterfaceClassLib/Channel">
                  <Attribute Name="Type" AttributeDataType="xs:string">
                    <Value>Digital</Value>
                  </Attribute>
                  <Attribute Name="IoType" AttributeDataType="xs:string">
                    <Value>Output</Value>
                  </Attribute>
                  <Attribute Name="Number" AttributeDataType="xs:int">
                    <Value>10</Value>
                  </Attribute>
                  <Attribute Name="Length" AttributeDataType="xs:int">
                    <Value>1</Value>
                  </Attribute>
                </ExternalInterface>
                <ExternalInterface ID="72d14886-e882-412b-b5f2-e55e090dc61c" Name="Channel_DO_11" RefBaseClassPath="AutomationProjectConfigurationInterfaceClassLib/Channel">
                  <Attribute Name="Type" AttributeDataType="xs:string">
                    <Value>Digital</Value>
                  </Attribute>
                  <Attribute Name="IoType" AttributeDataType="xs:string">
                    <Value>Output</Value>
                  </Attribute>
                  <Attribute Name="Number" AttributeDataType="xs:int">
                    <Value>11</Value>
                  </Attribute>
                  <Attribute Name="Length" AttributeDataType="xs:int">
                    <Value>1</Value>
                  </Attribute>
                </ExternalInterface>
                <ExternalInterface ID="b6fb26fe-d1e1-45c4-879b-ed41905c0e96" Name="Channel_DO_12" RefBaseClassPath="AutomationProjectConfigurationInterfaceClassLib/Channel">
                  <Attribute Name="Type" AttributeDataType="xs:string">
                    <Value>Digital</Value>
                  </Attribute>
                  <Attribute Name="IoType" AttributeDataType="xs:string">
                    <Value>Output</Value>
                  </Attribute>
                  <Attribute Name="Number" AttributeDataType="xs:int">
                    <Value>12</Value>
                  </Attribute>
                  <Attribute Name="Length" AttributeDataType="xs:int">
                    <Value>1</Value>
                  </Attribute>
                </ExternalInterface>
                <ExternalInterface ID="104b97c1-42bd-44f3-becf-e9eea73428dd" Name="Channel_DO_13" RefBaseClassPath="AutomationProjectConfigurationInterfaceClassLib/Channel">
                  <Attribute Name="Type" AttributeDataType="xs:string">
                    <Value>Digital</Value>
                  </Attribute>
                  <Attribute Name="IoType" AttributeDataType="xs:string">
                    <Value>Output</Value>
                  </Attribute>
                  <Attribute Name="Number" AttributeDataType="xs:int">
                    <Value>13</Value>
                  </Attribute>
                  <Attribute Name="Length" AttributeDataType="xs:int">
                    <Value>1</Value>
                  </Attribute>
                </ExternalInterface>
                <ExternalInterface ID="d65b6105-68e9-4132-8da4-865c7c0d9d21" Name="Channel_DO_14" RefBaseClassPath="AutomationProjectConfigurationInterfaceClassLib/Channel">
                  <Attribute Name="Type" AttributeDataType="xs:string">
                    <Value>Digital</Value>
                  </Attribute>
                  <Attribute Name="IoType" AttributeDataType="xs:string">
                    <Value>Output</Value>
                  </Attribute>
                  <Attribute Name="Number" AttributeDataType="xs:int">
                    <Value>14</Value>
                  </Attribute>
                  <Attribute Name="Length" AttributeDataType="xs:int">
                    <Value>1</Value>
                  </Attribute>
                </ExternalInterface>
                <ExternalInterface ID="2928fc77-310b-47ae-9fb4-a4b1677285ef" Name="Channel_DO_15" RefBaseClassPath="AutomationProjectConfigurationInterfaceClassLib/Channel">
                  <Attribute Name="Type" AttributeDataType="xs:string">
                    <Value>Digital</Value>
                  </Attribute>
                  <Attribute Name="IoType" AttributeDataType="xs:string">
                    <Value>Output</Value>
                  </Attribute>
                  <Attribute Name="Number" AttributeDataType="xs:int">
                    <Value>15</Value>
                  </Attribute>
                  <Attribute Name="Length" AttributeDataType="xs:int">
                    <Value>1</Value>
                  </Attribute>
                </ExternalInterface>
                <SupportedRoleClass RefRoleClassPath="AutomationProjectConfigurationRoleClassLib/DeviceItem" />
              </InternalElement>
              <SupportedRoleClass RefRoleClassPath="AutomationProjectConfigurationRoleClassLib/DeviceItem" />
            </InternalElement>
            <InternalElement ID="d535f22b-f59a-4b9c-85a9-375fed9d6deb" Name="-K56 | DQ 16x24VDC/0.5A ST">
              <Attribute Name="TypeName" AttributeDataType="xs:string">
                <Value>DQ 16x24VDC/0.5A ST</Value>
              </Attribute>
              <Attribute Name="PositionNumber" AttributeDataType="xs:int">
                <Value>7</Value>
              </Attribute>
              <Attribute Name="BuiltIn" AttributeDataType="xs:boolean">
                <Value>false</Value>
              </Attribute>
              <Attribute Name="TypeIdentifier" AttributeDataType="xs:string">
                <Value>OrderNumber:6ES7 132-6BH00-0BA0</Value>
              </Attribute>
              <Attribute Name="FirmwareVersion" AttributeDataType="xs:string">
                <Value>V1.1</Value>
              </Attribute>
              <InternalElement ID="8356bfd6-a9bc-4cc8-b231-e2a20c7ff5b4" Name="-K56 | DQ 16x24VDC/0.5A ST">
                <Attribute Name="PositionNumber" AttributeDataType="xs:int">
                  <Value>1</Value>
                </Attribute>
                <Attribute Name="BuiltIn" AttributeDataType="xs:boolean">
                  <Value>true</Value>
                </Attribute>
                <Attribute Name="Address">
                  <RefSemantic CorrespondingAttributePath="OrderedListType" />
                  <Attribute Name="1">
                    <Attribute Name="StartAddress" AttributeDataType="xs:int">
                      <Value>2010</Value>
                    </Attribute>
                    <Attribute Name="Length" AttributeDataType="xs:int">
                      <Value>16</Value>
                    </Attribute>
                    <Attribute Name="IoType" AttributeDataType="xs:string">
                      <Value>Output</Value>
                    </Attribute>
                  </Attribute>
                </Attribute>
                <ExternalInterface ID="9997f997-f80b-428a-b97d-d3a20ca5d4b2" Name="Channel_DO_0" RefBaseClassPath="AutomationProjectConfigurationInterfaceClassLib/Channel">
                  <Attribute Name="Type" AttributeDataType="xs:string">
                    <Value>Digital</Value>
                  </Attribute>
                  <Attribute Name="IoType" AttributeDataType="xs:string">
                    <Value>Output</Value>
                  </Attribute>
                  <Attribute Name="Number" AttributeDataType="xs:int">
                    <Value>0</Value>
                  </Attribute>
                  <Attribute Name="Length" AttributeDataType="xs:int">
                    <Value>1</Value>
                  </Attribute>
                </ExternalInterface>
                <ExternalInterface ID="aa1ee4ee-f7c5-4c7e-bf02-8216b25ca496" Name="Channel_DO_1" RefBaseClassPath="AutomationProjectConfigurationInterfaceClassLib/Channel">
                  <Attribute Name="Type" AttributeDataType="xs:string">
                    <Value>Digital</Value>
                  </Attribute>
                  <Attribute Name="IoType" AttributeDataType="xs:string">
                    <Value>Output</Value>
                  </Attribute>
                  <Attribute Name="Number" AttributeDataType="xs:int">
                    <Value>1</Value>
                  </Attribute>
                  <Attribute Name="Length" AttributeDataType="xs:int">
                    <Value>1</Value>
                  </Attribute>
                </ExternalInterface>
                <ExternalInterface ID="18ccc926-95e9-4350-b18f-af5ddbfb9ffa" Name="Channel_DO_2" RefBaseClassPath="AutomationProjectConfigurationInterfaceClassLib/Channel">
                  <Attribute Name="Type" AttributeDataType="xs:string">
                    <Value>Digital</Value>
                  </Attribute>
                  <Attribute Name="IoType" AttributeDataType="xs:string">
                    <Value>Output</Value>
                  </Attribute>
                  <Attribute Name="Number" AttributeDataType="xs:int">
                    <Value>2</Value>
                  </Attribute>
                  <Attribute Name="Length" AttributeDataType="xs:int">
                    <Value>1</Value>
                  </Attribute>
                </ExternalInterface>
                <ExternalInterface ID="1c473f99-c57d-46a9-bca7-3e1e7b25c02f" Name="Channel_DO_3" RefBaseClassPath="AutomationProjectConfigurationInterfaceClassLib/Channel">
                  <Attribute Name="Type" AttributeDataType="xs:string">
                    <Value>Digital</Value>
                  </Attribute>
                  <Attribute Name="IoType" AttributeDataType="xs:string">
                    <Value>Output</Value>
                  </Attribute>
                  <Attribute Name="Number" AttributeDataType="xs:int">
                    <Value>3</Value>
                  </Attribute>
                  <Attribute Name="Length" AttributeDataType="xs:int">
                    <Value>1</Value>
                  </Attribute>
                </ExternalInterface>
                <ExternalInterface ID="8591d72e-6a04-4ed3-a472-db956cdc614d" Name="Channel_DO_4" RefBaseClassPath="AutomationProjectConfigurationInterfaceClassLib/Channel">
                  <Attribute Name="Type" AttributeDataType="xs:string">
                    <Value>Digital</Value>
                  </Attribute>
                  <Attribute Name="IoType" AttributeDataType="xs:string">
                    <Value>Output</Value>
                  </Attribute>
                  <Attribute Name="Number" AttributeDataType="xs:int">
                    <Value>4</Value>
                  </Attribute>
                  <Attribute Name="Length" AttributeDataType="xs:int">
                    <Value>1</Value>
                  </Attribute>
                </ExternalInterface>
                <ExternalInterface ID="a5fbd1ef-7b81-49af-ae39-e12c47885018" Name="Channel_DO_5" RefBaseClassPath="AutomationProjectConfigurationInterfaceClassLib/Channel">
                  <Attribute Name="Type" AttributeDataType="xs:string">
                    <Value>Digital</Value>
                  </Attribute>
                  <Attribute Name="IoType" AttributeDataType="xs:string">
                    <Value>Output</Value>
                  </Attribute>
                  <Attribute Name="Number" AttributeDataType="xs:int">
                    <Value>5</Value>
                  </Attribute>
                  <Attribute Name="Length" AttributeDataType="xs:int">
                    <Value>1</Value>
                  </Attribute>
                </ExternalInterface>
                <ExternalInterface ID="f3427587-76af-4a76-b679-cc31e1a9e08a" Name="Channel_DO_6" RefBaseClassPath="AutomationProjectConfigurationInterfaceClassLib/Channel">
                  <Attribute Name="Type" AttributeDataType="xs:string">
                    <Value>Digital</Value>
                  </Attribute>
                  <Attribute Name="IoType" AttributeDataType="xs:string">
                    <Value>Output</Value>
                  </Attribute>
                  <Attribute Name="Number" AttributeDataType="xs:int">
                    <Value>6</Value>
                  </Attribute>
                  <Attribute Name="Length" AttributeDataType="xs:int">
                    <Value>1</Value>
                  </Attribute>
                </ExternalInterface>
                <ExternalInterface ID="4bf7b409-6f99-4707-9d6d-87be21f0c5d7" Name="Channel_DO_7" RefBaseClassPath="AutomationProjectConfigurationInterfaceClassLib/Channel">
                  <Attribute Name="Type" AttributeDataType="xs:string">
                    <Value>Digital</Value>
                  </Attribute>
                  <Attribute Name="IoType" AttributeDataType="xs:string">
                    <Value>Output</Value>
                  </Attribute>
                  <Attribute Name="Number" AttributeDataType="xs:int">
                    <Value>7</Value>
                  </Attribute>
                  <Attribute Name="Length" AttributeDataType="xs:int">
                    <Value>1</Value>
                  </Attribute>
                </ExternalInterface>
                <ExternalInterface ID="3de60763-dfab-456a-bb0f-f95abb9b38d6" Name="Channel_DO_8" RefBaseClassPath="AutomationProjectConfigurationInterfaceClassLib/Channel">
                  <Attribute Name="Type" AttributeDataType="xs:string">
                    <Value>Digital</Value>
                  </Attribute>
                  <Attribute Name="IoType" AttributeDataType="xs:string">
                    <Value>Output</Value>
                  </Attribute>
                  <Attribute Name="Number" AttributeDataType="xs:int">
                    <Value>8</Value>
                  </Attribute>
                  <Attribute Name="Length" AttributeDataType="xs:int">
                    <Value>1</Value>
                  </Attribute>
                </ExternalInterface>
                <ExternalInterface ID="3b6429bd-a6b8-4a10-bd00-224055aede3e" Name="Channel_DO_9" RefBaseClassPath="AutomationProjectConfigurationInterfaceClassLib/Channel">
                  <Attribute Name="Type" AttributeDataType="xs:string">
                    <Value>Digital</Value>
                  </Attribute>
                  <Attribute Name="IoType" AttributeDataType="xs:string">
                    <Value>Output</Value>
                  </Attribute>
                  <Attribute Name="Number" AttributeDataType="xs:int">
                    <Value>9</Value>
                  </Attribute>
                  <Attribute Name="Length" AttributeDataType="xs:int">
                    <Value>1</Value>
                  </Attribute>
                </ExternalInterface>
                <ExternalInterface ID="41de30d2-8ce7-438d-a1c3-113c83f82fa6" Name="Channel_DO_10" RefBaseClassPath="AutomationProjectConfigurationInterfaceClassLib/Channel">
                  <Attribute Name="Type" AttributeDataType="xs:string">
                    <Value>Digital</Value>
                  </Attribute>
                  <Attribute Name="IoType" AttributeDataType="xs:string">
                    <Value>Output</Value>
                  </Attribute>
                  <Attribute Name="Number" AttributeDataType="xs:int">
                    <Value>10</Value>
                  </Attribute>
                  <Attribute Name="Length" AttributeDataType="xs:int">
                    <Value>1</Value>
                  </Attribute>
                </ExternalInterface>
                <ExternalInterface ID="553a0180-9ca1-4638-a388-0c88c987a5a9" Name="Channel_DO_11" RefBaseClassPath="AutomationProjectConfigurationInterfaceClassLib/Channel">
                  <Attribute Name="Type" AttributeDataType="xs:string">
                    <Value>Digital</Value>
                  </Attribute>
                  <Attribute Name="IoType" AttributeDataType="xs:string">
                    <Value>Output</Value>
                  </Attribute>
                  <Attribute Name="Number" AttributeDataType="xs:int">
                    <Value>11</Value>
                  </Attribute>
                  <Attribute Name="Length" AttributeDataType="xs:int">
                    <Value>1</Value>
                  </Attribute>
                </ExternalInterface>
                <ExternalInterface ID="1e33c6dc-5497-4a79-8b85-d4fa1e15192d" Name="Channel_DO_12" RefBaseClassPath="AutomationProjectConfigurationInterfaceClassLib/Channel">
                  <Attribute Name="Type" AttributeDataType="xs:string">
                    <Value>Digital</Value>
                  </Attribute>
                  <Attribute Name="IoType" AttributeDataType="xs:string">
                    <Value>Output</Value>
                  </Attribute>
                  <Attribute Name="Number" AttributeDataType="xs:int">
                    <Value>12</Value>
                  </Attribute>
                  <Attribute Name="Length" AttributeDataType="xs:int">
                    <Value>1</Value>
                  </Attribute>
                </ExternalInterface>
                <ExternalInterface ID="c7f0365c-c8c7-4ef8-b970-c147f1bf901e" Name="Channel_DO_13" RefBaseClassPath="AutomationProjectConfigurationInterfaceClassLib/Channel">
                  <Attribute Name="Type" AttributeDataType="xs:string">
                    <Value>Digital</Value>
                  </Attribute>
                  <Attribute Name="IoType" AttributeDataType="xs:string">
                    <Value>Output</Value>
                  </Attribute>
                  <Attribute Name="Number" AttributeDataType="xs:int">
                    <Value>13</Value>
                  </Attribute>
                  <Attribute Name="Length" AttributeDataType="xs:int">
                    <Value>1</Value>
                  </Attribute>
                </ExternalInterface>
                <ExternalInterface ID="22af9005-4c84-4098-95ba-82b136ade370" Name="Channel_DO_14" RefBaseClassPath="AutomationProjectConfigurationInterfaceClassLib/Channel">
                  <Attribute Name="Type" AttributeDataType="xs:string">
                    <Value>Digital</Value>
                  </Attribute>
                  <Attribute Name="IoType" AttributeDataType="xs:string">
                    <Value>Output</Value>
                  </Attribute>
                  <Attribute Name="Number" AttributeDataType="xs:int">
                    <Value>14</Value>
                  </Attribute>
                  <Attribute Name="Length" AttributeDataType="xs:int">
                    <Value>1</Value>
                  </Attribute>
                </ExternalInterface>
                <ExternalInterface ID="e93eee4e-a679-4eaf-93a0-95be82410bae" Name="Channel_DO_15" RefBaseClassPath="AutomationProjectConfigurationInterfaceClassLib/Channel">
                  <Attribute Name="Type" AttributeDataType="xs:string">
                    <Value>Digital</Value>
                  </Attribute>
                  <Attribute Name="IoType" AttributeDataType="xs:string">
                    <Value>Output</Value>
                  </Attribute>
                  <Attribute Name="Number" AttributeDataType="xs:int">
                    <Value>15</Value>
                  </Attribute>
                  <Attribute Name="Length" AttributeDataType="xs:int">
                    <Value>1</Value>
                  </Attribute>
                </ExternalInterface>
                <SupportedRoleClass RefRoleClassPath="AutomationProjectConfigurationRoleClassLib/DeviceItem" />
              </InternalElement>
              <SupportedRoleClass RefRoleClassPath="AutomationProjectConfigurationRoleClassLib/DeviceItem" />
            </InternalElement>
            <InternalElement ID="57f84697-2e10-4195-befc-779218300551" Name="-K62 | F-DI 8x24VDC HF">
              <Attribute Name="TypeName" AttributeDataType="xs:string">
                <Value>F-DI 8x24VDC HF</Value>
              </Attribute>
              <Attribute Name="PositionNumber" AttributeDataType="xs:int">
                <Value>8</Value>
              </Attribute>
              <Attribute Name="BuiltIn" AttributeDataType="xs:boolean">
                <Value>false</Value>
              </Attribute>
              <Attribute Name="TypeIdentifier" AttributeDataType="xs:string">
                <Value>OrderNumber:6ES7 136-6BA00-0CA0</Value>
              </Attribute>
              <Attribute Name="FirmwareVersion" AttributeDataType="xs:string">
                <Value>V1.0</Value>
              </Attribute>
              <InternalElement ID="22e1c525-5048-4a67-a060-1b3a63b0bdf0" Name="-K62 | F-DI 8x24VDC HF">
                <Attribute Name="PositionNumber" AttributeDataType="xs:int">
                  <Value>1</Value>
                </Attribute>
                <Attribute Name="BuiltIn" AttributeDataType="xs:boolean">
                  <Value>true</Value>
                </Attribute>
                <Attribute Name="Address">
                  <RefSemantic CorrespondingAttributePath="OrderedListType" />
                  <Attribute Name="1">
                    <Attribute Name="StartAddress" AttributeDataType="xs:int">
                      <Value>4428</Value>
                    </Attribute>
                    <Attribute Name="Length" AttributeDataType="xs:int">
                      <Value>48</Value>
                    </Attribute>
                    <Attribute Name="IoType" AttributeDataType="xs:string">
                      <Value>Input</Value>
                    </Attribute>
                  </Attribute>
                  <Attribute Name="2">
                    <Attribute Name="StartAddress" AttributeDataType="xs:int">
                      <Value>4428</Value>
                    </Attribute>
                    <Attribute Name="Length" AttributeDataType="xs:int">
                      <Value>32</Value>
                    </Attribute>
                    <Attribute Name="IoType" AttributeDataType="xs:string">
                      <Value>Output</Value>
                    </Attribute>
                  </Attribute>
                </Attribute>
                <ExternalInterface ID="7eabefc8-0e30-4fed-806a-242cf5325d92" Name="Channel_DI_0" RefBaseClassPath="AutomationProjectConfigurationInterfaceClassLib/Channel">
                  <Attribute Name="Type" AttributeDataType="xs:string">
                    <Value>Digital</Value>
                  </Attribute>
                  <Attribute Name="IoType" AttributeDataType="xs:string">
                    <Value>Input</Value>
                  </Attribute>
                  <Attribute Name="Number" AttributeDataType="xs:int">
                    <Value>0</Value>
                  </Attribute>
                  <Attribute Name="Length" AttributeDataType="xs:int">
                    <Value>1</Value>
                  </Attribute>
                </ExternalInterface>
                <ExternalInterface ID="d12672d7-5c82-4b98-8c44-5d5dd3ea3486" Name="Channel_DI_1" RefBaseClassPath="AutomationProjectConfigurationInterfaceClassLib/Channel">
                  <Attribute Name="Type" AttributeDataType="xs:string">
                    <Value>Digital</Value>
                  </Attribute>
                  <Attribute Name="IoType" AttributeDataType="xs:string">
                    <Value>Input</Value>
                  </Attribute>
                  <Attribute Name="Number" AttributeDataType="xs:int">
                    <Value>1</Value>
                  </Attribute>
                  <Attribute Name="Length" AttributeDataType="xs:int">
                    <Value>1</Value>
                  </Attribute>
                </ExternalInterface>
                <ExternalInterface ID="2aed2df9-1d1d-4445-80b0-c6079b17ae30" Name="Channel_DI_2" RefBaseClassPath="AutomationProjectConfigurationInterfaceClassLib/Channel">
                  <Attribute Name="Type" AttributeDataType="xs:string">
                    <Value>Digital</Value>
                  </Attribute>
                  <Attribute Name="IoType" AttributeDataType="xs:string">
                    <Value>Input</Value>
                  </Attribute>
                  <Attribute Name="Number" AttributeDataType="xs:int">
                    <Value>2</Value>
                  </Attribute>
                  <Attribute Name="Length" AttributeDataType="xs:int">
                    <Value>1</Value>
                  </Attribute>
                </ExternalInterface>
                <ExternalInterface ID="104eb9fd-4b03-4ecf-8420-f677e82c61ad" Name="Channel_DI_3" RefBaseClassPath="AutomationProjectConfigurationInterfaceClassLib/Channel">
                  <Attribute Name="Type" AttributeDataType="xs:string">
                    <Value>Digital</Value>
                  </Attribute>
                  <Attribute Name="IoType" AttributeDataType="xs:string">
                    <Value>Input</Value>
                  </Attribute>
                  <Attribute Name="Number" AttributeDataType="xs:int">
                    <Value>3</Value>
                  </Attribute>
                  <Attribute Name="Length" AttributeDataType="xs:int">
                    <Value>1</Value>
                  </Attribute>
                </ExternalInterface>
                <ExternalInterface ID="dd67b930-58e0-4682-8d50-95c70fdbf434" Name="Channel_DI_4" RefBaseClassPath="AutomationProjectConfigurationInterfaceClassLib/Channel">
                  <Attribute Name="Type" AttributeDataType="xs:string">
                    <Value>Digital</Value>
                  </Attribute>
                  <Attribute Name="IoType" AttributeDataType="xs:string">
                    <Value>Input</Value>
                  </Attribute>
                  <Attribute Name="Number" AttributeDataType="xs:int">
                    <Value>4</Value>
                  </Attribute>
                  <Attribute Name="Length" AttributeDataType="xs:int">
                    <Value>1</Value>
                  </Attribute>
                </ExternalInterface>
                <ExternalInterface ID="cf4be71c-b6ac-41ee-aac0-fc39ef4d413a" Name="Channel_DI_5" RefBaseClassPath="AutomationProjectConfigurationInterfaceClassLib/Channel">
                  <Attribute Name="Type" AttributeDataType="xs:string">
                    <Value>Digital</Value>
                  </Attribute>
                  <Attribute Name="IoType" AttributeDataType="xs:string">
                    <Value>Input</Value>
                  </Attribute>
                  <Attribute Name="Number" AttributeDataType="xs:int">
                    <Value>5</Value>
                  </Attribute>
                  <Attribute Name="Length" AttributeDataType="xs:int">
                    <Value>1</Value>
                  </Attribute>
                </ExternalInterface>
                <ExternalInterface ID="3f342839-0200-49e0-88a4-c9d5f3597ef8" Name="Channel_DI_6" RefBaseClassPath="AutomationProjectConfigurationInterfaceClassLib/Channel">
                  <Attribute Name="Type" AttributeDataType="xs:string">
                    <Value>Digital</Value>
                  </Attribute>
                  <Attribute Name="IoType" AttributeDataType="xs:string">
                    <Value>Input</Value>
                  </Attribute>
                  <Attribute Name="Number" AttributeDataType="xs:int">
                    <Value>6</Value>
                  </Attribute>
                  <Attribute Name="Length" AttributeDataType="xs:int">
                    <Value>1</Value>
                  </Attribute>
                </ExternalInterface>
                <ExternalInterface ID="8a05c6a8-0ef0-4393-a28d-7215810346b0" Name="Channel_DI_7" RefBaseClassPath="AutomationProjectConfigurationInterfaceClassLib/Channel">
                  <Attribute Name="Type" AttributeDataType="xs:string">
                    <Value>Digital</Value>
                  </Attribute>
                  <Attribute Name="IoType" AttributeDataType="xs:string">
                    <Value>Input</Value>
                  </Attribute>
                  <Attribute Name="Number" AttributeDataType="xs:int">
                    <Value>7</Value>
                  </Attribute>
                  <Attribute Name="Length" AttributeDataType="xs:int">
                    <Value>1</Value>
                  </Attribute>
                </ExternalInterface>
                <SupportedRoleClass RefRoleClassPath="AutomationProjectConfigurationRoleClassLib/DeviceItem" />
              </InternalElement>
              <SupportedRoleClass RefRoleClassPath="AutomationProjectConfigurationRoleClassLib/DeviceItem" />
            </InternalElement>
            <InternalElement ID="d7b2c6cd-3e62-453d-9fe4-db31659d6a0a" Name="-K66 | F-DI 8x24VDC HF">
              <Attribute Name="TypeName" AttributeDataType="xs:string">
                <Value>F-DI 8x24VDC HF</Value>
              </Attribute>
              <Attribute Name="PositionNumber" AttributeDataType="xs:int">
                <Value>9</Value>
              </Attribute>
              <Attribute Name="BuiltIn" AttributeDataType="xs:boolean">
                <Value>false</Value>
              </Attribute>
              <Attribute Name="TypeIdentifier" AttributeDataType="xs:string">
                <Value>OrderNumber:6ES7 136-6BA00-0CA0</Value>
              </Attribute>
              <Attribute Name="FirmwareVersion" AttributeDataType="xs:string">
                <Value>V1.0</Value>
              </Attribute>
              <InternalElement ID="fd184064-b0aa-418b-aae8-96b677d33316" Name="-K66 | F-DI 8x24VDC HF">
                <Attribute Name="PositionNumber" AttributeDataType="xs:int">
                  <Value>1</Value>
                </Attribute>
                <Attribute Name="BuiltIn" AttributeDataType="xs:boolean">
                  <Value>true</Value>
                </Attribute>
                <Attribute Name="Address">
                  <RefSemantic CorrespondingAttributePath="OrderedListType" />
                  <Attribute Name="1">
                    <Attribute Name="StartAddress" AttributeDataType="xs:int">
                      <Value>4434</Value>
                    </Attribute>
                    <Attribute Name="Length" AttributeDataType="xs:int">
                      <Value>48</Value>
                    </Attribute>
                    <Attribute Name="IoType" AttributeDataType="xs:string">
                      <Value>Input</Value>
                    </Attribute>
                  </Attribute>
                  <Attribute Name="2">
                    <Attribute Name="StartAddress" AttributeDataType="xs:int">
                      <Value>4434</Value>
                    </Attribute>
                    <Attribute Name="Length" AttributeDataType="xs:int">
                      <Value>32</Value>
                    </Attribute>
                    <Attribute Name="IoType" AttributeDataType="xs:string">
                      <Value>Output</Value>
                    </Attribute>
                  </Attribute>
                </Attribute>
                <ExternalInterface ID="12c6d0db-e168-400e-8e70-89c512193223" Name="Channel_DI_0" RefBaseClassPath="AutomationProjectConfigurationInterfaceClassLib/Channel">
                  <Attribute Name="Type" AttributeDataType="xs:string">
                    <Value>Digital</Value>
                  </Attribute>
                  <Attribute Name="IoType" AttributeDataType="xs:string">
                    <Value>Input</Value>
                  </Attribute>
                  <Attribute Name="Number" AttributeDataType="xs:int">
                    <Value>0</Value>
                  </Attribute>
                  <Attribute Name="Length" AttributeDataType="xs:int">
                    <Value>1</Value>
                  </Attribute>
                </ExternalInterface>
                <ExternalInterface ID="141af818-4377-47c6-a538-622a11acc4c9" Name="Channel_DI_1" RefBaseClassPath="AutomationProjectConfigurationInterfaceClassLib/Channel">
                  <Attribute Name="Type" AttributeDataType="xs:string">
                    <Value>Digital</Value>
                  </Attribute>
                  <Attribute Name="IoType" AttributeDataType="xs:string">
                    <Value>Input</Value>
                  </Attribute>
                  <Attribute Name="Number" AttributeDataType="xs:int">
                    <Value>1</Value>
                  </Attribute>
                  <Attribute Name="Length" AttributeDataType="xs:int">
                    <Value>1</Value>
                  </Attribute>
                </ExternalInterface>
                <ExternalInterface ID="48d629ba-b7a5-4b97-ac71-a49143b0c797" Name="Channel_DI_2" RefBaseClassPath="AutomationProjectConfigurationInterfaceClassLib/Channel">
                  <Attribute Name="Type" AttributeDataType="xs:string">
                    <Value>Digital</Value>
                  </Attribute>
                  <Attribute Name="IoType" AttributeDataType="xs:string">
                    <Value>Input</Value>
                  </Attribute>
                  <Attribute Name="Number" AttributeDataType="xs:int">
                    <Value>2</Value>
                  </Attribute>
                  <Attribute Name="Length" AttributeDataType="xs:int">
                    <Value>1</Value>
                  </Attribute>
                </ExternalInterface>
                <ExternalInterface ID="d5f53896-d442-49c6-84e7-9650f220d450" Name="Channel_DI_3" RefBaseClassPath="AutomationProjectConfigurationInterfaceClassLib/Channel">
                  <Attribute Name="Type" AttributeDataType="xs:string">
                    <Value>Digital</Value>
                  </Attribute>
                  <Attribute Name="IoType" AttributeDataType="xs:string">
                    <Value>Input</Value>
                  </Attribute>
                  <Attribute Name="Number" AttributeDataType="xs:int">
                    <Value>3</Value>
                  </Attribute>
                  <Attribute Name="Length" AttributeDataType="xs:int">
                    <Value>1</Value>
                  </Attribute>
                </ExternalInterface>
                <ExternalInterface ID="1fe16146-7bbc-4c37-acd3-a4ec6c28ce2c" Name="Channel_DI_4" RefBaseClassPath="AutomationProjectConfigurationInterfaceClassLib/Channel">
                  <Attribute Name="Type" AttributeDataType="xs:string">
                    <Value>Digital</Value>
                  </Attribute>
                  <Attribute Name="IoType" AttributeDataType="xs:string">
                    <Value>Input</Value>
                  </Attribute>
                  <Attribute Name="Number" AttributeDataType="xs:int">
                    <Value>4</Value>
                  </Attribute>
                  <Attribute Name="Length" AttributeDataType="xs:int">
                    <Value>1</Value>
                  </Attribute>
                </ExternalInterface>
                <ExternalInterface ID="fd5e4339-7dec-4771-b55b-7113873e9cc6" Name="Channel_DI_5" RefBaseClassPath="AutomationProjectConfigurationInterfaceClassLib/Channel">
                  <Attribute Name="Type" AttributeDataType="xs:string">
                    <Value>Digital</Value>
                  </Attribute>
                  <Attribute Name="IoType" AttributeDataType="xs:string">
                    <Value>Input</Value>
                  </Attribute>
                  <Attribute Name="Number" AttributeDataType="xs:int">
                    <Value>5</Value>
                  </Attribute>
                  <Attribute Name="Length" AttributeDataType="xs:int">
                    <Value>1</Value>
                  </Attribute>
                </ExternalInterface>
                <ExternalInterface ID="501cc6f5-c1ee-4259-becd-dbdb9993918d" Name="Channel_DI_6" RefBaseClassPath="AutomationProjectConfigurationInterfaceClassLib/Channel">
                  <Attribute Name="Type" AttributeDataType="xs:string">
                    <Value>Digital</Value>
                  </Attribute>
                  <Attribute Name="IoType" AttributeDataType="xs:string">
                    <Value>Input</Value>
                  </Attribute>
                  <Attribute Name="Number" AttributeDataType="xs:int">
                    <Value>6</Value>
                  </Attribute>
                  <Attribute Name="Length" AttributeDataType="xs:int">
                    <Value>1</Value>
                  </Attribute>
                </ExternalInterface>
                <ExternalInterface ID="acd292ee-e60d-4251-acb5-2aabfaf94ec4" Name="Channel_DI_7" RefBaseClassPath="AutomationProjectConfigurationInterfaceClassLib/Channel">
                  <Attribute Name="Type" AttributeDataType="xs:string">
                    <Value>Digital</Value>
                  </Attribute>
                  <Attribute Name="IoType" AttributeDataType="xs:string">
                    <Value>Input</Value>
                  </Attribute>
                  <Attribute Name="Number" AttributeDataType="xs:int">
                    <Value>7</Value>
                  </Attribute>
                  <Attribute Name="Length" AttributeDataType="xs:int">
                    <Value>1</Value>
                  </Attribute>
                </ExternalInterface>
                <SupportedRoleClass RefRoleClassPath="AutomationProjectConfigurationRoleClassLib/DeviceItem" />
              </InternalElement>
              <SupportedRoleClass RefRoleClassPath="AutomationProjectConfigurationRoleClassLib/DeviceItem" />
            </InternalElement>
            <InternalElement ID="690685ab-d223-4069-a5a9-fb4488329dba" Name="-K72 | F-DI 8x24VDC HF">
              <Attribute Name="TypeName" AttributeDataType="xs:string">
                <Value>F-DI 8x24VDC HF</Value>
              </Attribute>
              <Attribute Name="PositionNumber" AttributeDataType="xs:int">
                <Value>10</Value>
              </Attribute>
              <Attribute Name="BuiltIn" AttributeDataType="xs:boolean">
                <Value>false</Value>
              </Attribute>
              <Attribute Name="TypeIdentifier" AttributeDataType="xs:string">
                <Value>OrderNumber:6ES7 136-6BA00-0CA0</Value>
              </Attribute>
              <Attribute Name="FirmwareVersion" AttributeDataType="xs:string">
                <Value>V1.0</Value>
              </Attribute>
              <InternalElement ID="ce77a112-60ee-4234-9f06-fa787c1acc0c" Name="-K72 | F-DI 8x24VDC HF">
                <Attribute Name="PositionNumber" AttributeDataType="xs:int">
                  <Value>1</Value>
                </Attribute>
                <Attribute Name="BuiltIn" AttributeDataType="xs:boolean">
                  <Value>true</Value>
                </Attribute>
                <Attribute Name="Address">
                  <RefSemantic CorrespondingAttributePath="OrderedListType" />
                  <Attribute Name="1">
                    <Attribute Name="StartAddress" AttributeDataType="xs:int">
                      <Value>4440</Value>
                    </Attribute>
                    <Attribute Name="Length" AttributeDataType="xs:int">
                      <Value>48</Value>
                    </Attribute>
                    <Attribute Name="IoType" AttributeDataType="xs:string">
                      <Value>Input</Value>
                    </Attribute>
                  </Attribute>
                  <Attribute Name="2">
                    <Attribute Name="StartAddress" AttributeDataType="xs:int">
                      <Value>4440</Value>
                    </Attribute>
                    <Attribute Name="Length" AttributeDataType="xs:int">
                      <Value>32</Value>
                    </Attribute>
                    <Attribute Name="IoType" AttributeDataType="xs:string">
                      <Value>Output</Value>
                    </Attribute>
                  </Attribute>
                </Attribute>
                <ExternalInterface ID="95533cc8-723b-4a55-9f89-8f9717b3b64d" Name="Channel_DI_0" RefBaseClassPath="AutomationProjectConfigurationInterfaceClassLib/Channel">
                  <Attribute Name="Type" AttributeDataType="xs:string">
                    <Value>Digital</Value>
                  </Attribute>
                  <Attribute Name="IoType" AttributeDataType="xs:string">
                    <Value>Input</Value>
                  </Attribute>
                  <Attribute Name="Number" AttributeDataType="xs:int">
                    <Value>0</Value>
                  </Attribute>
                  <Attribute Name="Length" AttributeDataType="xs:int">
                    <Value>1</Value>
                  </Attribute>
                </ExternalInterface>
                <ExternalInterface ID="46e20de1-1d46-427b-b670-60057f5e516c" Name="Channel_DI_1" RefBaseClassPath="AutomationProjectConfigurationInterfaceClassLib/Channel">
                  <Attribute Name="Type" AttributeDataType="xs:string">
                    <Value>Digital</Value>
                  </Attribute>
                  <Attribute Name="IoType" AttributeDataType="xs:string">
                    <Value>Input</Value>
                  </Attribute>
                  <Attribute Name="Number" AttributeDataType="xs:int">
                    <Value>1</Value>
                  </Attribute>
                  <Attribute Name="Length" AttributeDataType="xs:int">
                    <Value>1</Value>
                  </Attribute>
                </ExternalInterface>
                <ExternalInterface ID="40165c76-6afb-4d62-ba7d-fcbbecec5192" Name="Channel_DI_2" RefBaseClassPath="AutomationProjectConfigurationInterfaceClassLib/Channel">
                  <Attribute Name="Type" AttributeDataType="xs:string">
                    <Value>Digital</Value>
                  </Attribute>
                  <Attribute Name="IoType" AttributeDataType="xs:string">
                    <Value>Input</Value>
                  </Attribute>
                  <Attribute Name="Number" AttributeDataType="xs:int">
                    <Value>2</Value>
                  </Attribute>
                  <Attribute Name="Length" AttributeDataType="xs:int">
                    <Value>1</Value>
                  </Attribute>
                </ExternalInterface>
                <ExternalInterface ID="8e79e0c2-1767-412c-8570-ecb5220f99df" Name="Channel_DI_3" RefBaseClassPath="AutomationProjectConfigurationInterfaceClassLib/Channel">
                  <Attribute Name="Type" AttributeDataType="xs:string">
                    <Value>Digital</Value>
                  </Attribute>
                  <Attribute Name="IoType" AttributeDataType="xs:string">
                    <Value>Input</Value>
                  </Attribute>
                  <Attribute Name="Number" AttributeDataType="xs:int">
                    <Value>3</Value>
                  </Attribute>
                  <Attribute Name="Length" AttributeDataType="xs:int">
                    <Value>1</Value>
                  </Attribute>
                </ExternalInterface>
                <ExternalInterface ID="bf53dc60-bab6-4c25-853f-b0b55ba29a64" Name="Channel_DI_4" RefBaseClassPath="AutomationProjectConfigurationInterfaceClassLib/Channel">
                  <Attribute Name="Type" AttributeDataType="xs:string">
                    <Value>Digital</Value>
                  </Attribute>
                  <Attribute Name="IoType" AttributeDataType="xs:string">
                    <Value>Input</Value>
                  </Attribute>
                  <Attribute Name="Number" AttributeDataType="xs:int">
                    <Value>4</Value>
                  </Attribute>
                  <Attribute Name="Length" AttributeDataType="xs:int">
                    <Value>1</Value>
                  </Attribute>
                </ExternalInterface>
                <ExternalInterface ID="cc0216e0-1b64-4555-bb2c-5fa7bd15edec" Name="Channel_DI_5" RefBaseClassPath="AutomationProjectConfigurationInterfaceClassLib/Channel">
                  <Attribute Name="Type" AttributeDataType="xs:string">
                    <Value>Digital</Value>
                  </Attribute>
                  <Attribute Name="IoType" AttributeDataType="xs:string">
                    <Value>Input</Value>
                  </Attribute>
                  <Attribute Name="Number" AttributeDataType="xs:int">
                    <Value>5</Value>
                  </Attribute>
                  <Attribute Name="Length" AttributeDataType="xs:int">
                    <Value>1</Value>
                  </Attribute>
                </ExternalInterface>
                <ExternalInterface ID="ac03f2c3-b75c-410a-a402-4024e0c2f9f2" Name="Channel_DI_6" RefBaseClassPath="AutomationProjectConfigurationInterfaceClassLib/Channel">
                  <Attribute Name="Type" AttributeDataType="xs:string">
                    <Value>Digital</Value>
                  </Attribute>
                  <Attribute Name="IoType" AttributeDataType="xs:string">
                    <Value>Input</Value>
                  </Attribute>
                  <Attribute Name="Number" AttributeDataType="xs:int">
                    <Value>6</Value>
                  </Attribute>
                  <Attribute Name="Length" AttributeDataType="xs:int">
                    <Value>1</Value>
                  </Attribute>
                </ExternalInterface>
                <ExternalInterface ID="d695f55c-2064-43e8-9bc5-492620b73536" Name="Channel_DI_7" RefBaseClassPath="AutomationProjectConfigurationInterfaceClassLib/Channel">
                  <Attribute Name="Type" AttributeDataType="xs:string">
                    <Value>Digital</Value>
                  </Attribute>
                  <Attribute Name="IoType" AttributeDataType="xs:string">
                    <Value>Input</Value>
                  </Attribute>
                  <Attribute Name="Number" AttributeDataType="xs:int">
                    <Value>7</Value>
                  </Attribute>
                  <Attribute Name="Length" AttributeDataType="xs:int">
                    <Value>1</Value>
                  </Attribute>
                </ExternalInterface>
                <SupportedRoleClass RefRoleClassPath="AutomationProjectConfigurationRoleClassLib/DeviceItem" />
              </InternalElement>
              <SupportedRoleClass RefRoleClassPath="AutomationProjectConfigurationRoleClassLib/DeviceItem" />
            </InternalElement>
            <InternalElement ID="461ebdb8-4842-4e60-a460-ad57dd6dea08" Name="-K76 | F-DI 8x24VDC HF">
              <Attribute Name="TypeName" AttributeDataType="xs:string">
                <Value>F-DI 8x24VDC HF</Value>
              </Attribute>
              <Attribute Name="PositionNumber" AttributeDataType="xs:int">
                <Value>11</Value>
              </Attribute>
              <Attribute Name="BuiltIn" AttributeDataType="xs:boolean">
                <Value>false</Value>
              </Attribute>
              <Attribute Name="TypeIdentifier" AttributeDataType="xs:string">
                <Value>OrderNumber:6ES7 136-6BA00-0CA0</Value>
              </Attribute>
              <Attribute Name="FirmwareVersion" AttributeDataType="xs:string">
                <Value>V1.0</Value>
              </Attribute>
              <InternalElement ID="91ee60fd-29cf-4c7a-baee-f1e7be8dc71d" Name="-K76 | F-DI 8x24VDC HF">
                <Attribute Name="PositionNumber" AttributeDataType="xs:int">
                  <Value>1</Value>
                </Attribute>
                <Attribute Name="BuiltIn" AttributeDataType="xs:boolean">
                  <Value>true</Value>
                </Attribute>
                <Attribute Name="Address">
                  <RefSemantic CorrespondingAttributePath="OrderedListType" />
                  <Attribute Name="1">
                    <Attribute Name="StartAddress" AttributeDataType="xs:int">
                      <Value>4446</Value>
                    </Attribute>
                    <Attribute Name="Length" AttributeDataType="xs:int">
                      <Value>48</Value>
                    </Attribute>
                    <Attribute Name="IoType" AttributeDataType="xs:string">
                      <Value>Input</Value>
                    </Attribute>
                  </Attribute>
                  <Attribute Name="2">
                    <Attribute Name="StartAddress" AttributeDataType="xs:int">
                      <Value>4446</Value>
                    </Attribute>
                    <Attribute Name="Length" AttributeDataType="xs:int">
                      <Value>32</Value>
                    </Attribute>
                    <Attribute Name="IoType" AttributeDataType="xs:string">
                      <Value>Output</Value>
                    </Attribute>
                  </Attribute>
                </Attribute>
                <ExternalInterface ID="1ba13d24-e929-49d1-848e-c74a6b738957" Name="Channel_DI_0" RefBaseClassPath="AutomationProjectConfigurationInterfaceClassLib/Channel">
                  <Attribute Name="Type" AttributeDataType="xs:string">
                    <Value>Digital</Value>
                  </Attribute>
                  <Attribute Name="IoType" AttributeDataType="xs:string">
                    <Value>Input</Value>
                  </Attribute>
                  <Attribute Name="Number" AttributeDataType="xs:int">
                    <Value>0</Value>
                  </Attribute>
                  <Attribute Name="Length" AttributeDataType="xs:int">
                    <Value>1</Value>
                  </Attribute>
                </ExternalInterface>
                <ExternalInterface ID="2e6fac80-e562-4038-8669-ddad3476049a" Name="Channel_DI_1" RefBaseClassPath="AutomationProjectConfigurationInterfaceClassLib/Channel">
                  <Attribute Name="Type" AttributeDataType="xs:string">
                    <Value>Digital</Value>
                  </Attribute>
                  <Attribute Name="IoType" AttributeDataType="xs:string">
                    <Value>Input</Value>
                  </Attribute>
                  <Attribute Name="Number" AttributeDataType="xs:int">
                    <Value>1</Value>
                  </Attribute>
                  <Attribute Name="Length" AttributeDataType="xs:int">
                    <Value>1</Value>
                  </Attribute>
                </ExternalInterface>
                <ExternalInterface ID="4242a73d-f0ff-4b1e-a2a9-26c9d99ffd08" Name="Channel_DI_2" RefBaseClassPath="AutomationProjectConfigurationInterfaceClassLib/Channel">
                  <Attribute Name="Type" AttributeDataType="xs:string">
                    <Value>Digital</Value>
                  </Attribute>
                  <Attribute Name="IoType" AttributeDataType="xs:string">
                    <Value>Input</Value>
                  </Attribute>
                  <Attribute Name="Number" AttributeDataType="xs:int">
                    <Value>2</Value>
                  </Attribute>
                  <Attribute Name="Length" AttributeDataType="xs:int">
                    <Value>1</Value>
                  </Attribute>
                </ExternalInterface>
                <ExternalInterface ID="13300245-d3f2-42cd-8373-3db473198b53" Name="Channel_DI_3" RefBaseClassPath="AutomationProjectConfigurationInterfaceClassLib/Channel">
                  <Attribute Name="Type" AttributeDataType="xs:string">
                    <Value>Digital</Value>
                  </Attribute>
                  <Attribute Name="IoType" AttributeDataType="xs:string">
                    <Value>Input</Value>
                  </Attribute>
                  <Attribute Name="Number" AttributeDataType="xs:int">
                    <Value>3</Value>
                  </Attribute>
                  <Attribute Name="Length" AttributeDataType="xs:int">
                    <Value>1</Value>
                  </Attribute>
                </ExternalInterface>
                <ExternalInterface ID="c58553dc-c264-4a98-9b05-a17d230f5feb" Name="Channel_DI_4" RefBaseClassPath="AutomationProjectConfigurationInterfaceClassLib/Channel">
                  <Attribute Name="Type" AttributeDataType="xs:string">
                    <Value>Digital</Value>
                  </Attribute>
                  <Attribute Name="IoType" AttributeDataType="xs:string">
                    <Value>Input</Value>
                  </Attribute>
                  <Attribute Name="Number" AttributeDataType="xs:int">
                    <Value>4</Value>
                  </Attribute>
                  <Attribute Name="Length" AttributeDataType="xs:int">
                    <Value>1</Value>
                  </Attribute>
                </ExternalInterface>
                <ExternalInterface ID="d96d29f7-de6b-462e-a552-c315804304cb" Name="Channel_DI_5" RefBaseClassPath="AutomationProjectConfigurationInterfaceClassLib/Channel">
                  <Attribute Name="Type" AttributeDataType="xs:string">
                    <Value>Digital</Value>
                  </Attribute>
                  <Attribute Name="IoType" AttributeDataType="xs:string">
                    <Value>Input</Value>
                  </Attribute>
                  <Attribute Name="Number" AttributeDataType="xs:int">
                    <Value>5</Value>
                  </Attribute>
                  <Attribute Name="Length" AttributeDataType="xs:int">
                    <Value>1</Value>
                  </Attribute>
                </ExternalInterface>
                <ExternalInterface ID="ee7806a5-41c8-4ac4-9390-409fd595976b" Name="Channel_DI_6" RefBaseClassPath="AutomationProjectConfigurationInterfaceClassLib/Channel">
                  <Attribute Name="Type" AttributeDataType="xs:string">
                    <Value>Digital</Value>
                  </Attribute>
                  <Attribute Name="IoType" AttributeDataType="xs:string">
                    <Value>Input</Value>
                  </Attribute>
                  <Attribute Name="Number" AttributeDataType="xs:int">
                    <Value>6</Value>
                  </Attribute>
                  <Attribute Name="Length" AttributeDataType="xs:int">
                    <Value>1</Value>
                  </Attribute>
                </ExternalInterface>
                <ExternalInterface ID="95e6a9e4-6422-4a28-b97b-aae065761b59" Name="Channel_DI_7" RefBaseClassPath="AutomationProjectConfigurationInterfaceClassLib/Channel">
                  <Attribute Name="Type" AttributeDataType="xs:string">
                    <Value>Digital</Value>
                  </Attribute>
                  <Attribute Name="IoType" AttributeDataType="xs:string">
                    <Value>Input</Value>
                  </Attribute>
                  <Attribute Name="Number" AttributeDataType="xs:int">
                    <Value>7</Value>
                  </Attribute>
                  <Attribute Name="Length" AttributeDataType="xs:int">
                    <Value>1</Value>
                  </Attribute>
                </ExternalInterface>
                <SupportedRoleClass RefRoleClassPath="AutomationProjectConfigurationRoleClassLib/DeviceItem" />
              </InternalElement>
              <SupportedRoleClass RefRoleClassPath="AutomationProjectConfigurationRoleClassLib/DeviceItem" />
            </InternalElement>
            <InternalElement ID="d954c87e-3b76-44cc-9110-bee3f4c64dc2" Name="-K82 | F-DQ 4x24VDC/2A PM HF">
              <Attribute Name="TypeName" AttributeDataType="xs:string">
                <Value>F-DQ 4x24VDC/2A PM HF</Value>
              </Attribute>
              <Attribute Name="PositionNumber" AttributeDataType="xs:int">
                <Value>12</Value>
              </Attribute>
              <Attribute Name="BuiltIn" AttributeDataType="xs:boolean">
                <Value>false</Value>
              </Attribute>
              <Attribute Name="TypeIdentifier" AttributeDataType="xs:string">
                <Value>OrderNumber:6ES7 136-6DB00-0CA0</Value>
              </Attribute>
              <Attribute Name="FirmwareVersion" AttributeDataType="xs:string">
                <Value>V1.0</Value>
              </Attribute>
              <InternalElement ID="a8426b89-e46a-46d7-80da-b61e78bc86dc" Name="-K82 | F-DQ 4x24VDC/2A PM HF">
                <Attribute Name="PositionNumber" AttributeDataType="xs:int">
                  <Value>1</Value>
                </Attribute>
                <Attribute Name="BuiltIn" AttributeDataType="xs:boolean">
                  <Value>true</Value>
                </Attribute>
                <Attribute Name="Address">
                  <RefSemantic CorrespondingAttributePath="OrderedListType" />
                  <Attribute Name="1">
                    <Attribute Name="StartAddress" AttributeDataType="xs:int">
                      <Value>4452</Value>
                    </Attribute>
                    <Attribute Name="Length" AttributeDataType="xs:int">
                      <Value>40</Value>
                    </Attribute>
                    <Attribute Name="IoType" AttributeDataType="xs:string">
                      <Value>Input</Value>
                    </Attribute>
                  </Attribute>
                  <Attribute Name="2">
                    <Attribute Name="StartAddress" AttributeDataType="xs:int">
                      <Value>4452</Value>
                    </Attribute>
                    <Attribute Name="Length" AttributeDataType="xs:int">
                      <Value>40</Value>
                    </Attribute>
                    <Attribute Name="IoType" AttributeDataType="xs:string">
                      <Value>Output</Value>
                    </Attribute>
                  </Attribute>
                </Attribute>
                <ExternalInterface ID="74e6d984-74e9-4da3-b582-6897914e8efa" Name="Channel_DO_0" RefBaseClassPath="AutomationProjectConfigurationInterfaceClassLib/Channel">
                  <Attribute Name="Type" AttributeDataType="xs:string">
                    <Value>Digital</Value>
                  </Attribute>
                  <Attribute Name="IoType" AttributeDataType="xs:string">
                    <Value>Output</Value>
                  </Attribute>
                  <Attribute Name="Number" AttributeDataType="xs:int">
                    <Value>0</Value>
                  </Attribute>
                  <Attribute Name="Length" AttributeDataType="xs:int">
                    <Value>1</Value>
                  </Attribute>
                </ExternalInterface>
                <ExternalInterface ID="74b0a675-b615-4bd0-bd39-abeb0d2465ac" Name="Channel_DO_1" RefBaseClassPath="AutomationProjectConfigurationInterfaceClassLib/Channel">
                  <Attribute Name="Type" AttributeDataType="xs:string">
                    <Value>Digital</Value>
                  </Attribute>
                  <Attribute Name="IoType" AttributeDataType="xs:string">
                    <Value>Output</Value>
                  </Attribute>
                  <Attribute Name="Number" AttributeDataType="xs:int">
                    <Value>1</Value>
                  </Attribute>
                  <Attribute Name="Length" AttributeDataType="xs:int">
                    <Value>1</Value>
                  </Attribute>
                </ExternalInterface>
                <ExternalInterface ID="96a5fbe7-61ae-4b1f-bb49-ab4b759c6f5c" Name="Channel_DO_2" RefBaseClassPath="AutomationProjectConfigurationInterfaceClassLib/Channel">
                  <Attribute Name="Type" AttributeDataType="xs:string">
                    <Value>Digital</Value>
                  </Attribute>
                  <Attribute Name="IoType" AttributeDataType="xs:string">
                    <Value>Output</Value>
                  </Attribute>
                  <Attribute Name="Number" AttributeDataType="xs:int">
                    <Value>2</Value>
                  </Attribute>
                  <Attribute Name="Length" AttributeDataType="xs:int">
                    <Value>1</Value>
                  </Attribute>
                </ExternalInterface>
                <ExternalInterface ID="8e434fe8-c86f-40e5-bcd0-21ee8740acbb" Name="Channel_DO_3" RefBaseClassPath="AutomationProjectConfigurationInterfaceClassLib/Channel">
                  <Attribute Name="Type" AttributeDataType="xs:string">
                    <Value>Digital</Value>
                  </Attribute>
                  <Attribute Name="IoType" AttributeDataType="xs:string">
                    <Value>Output</Value>
                  </Attribute>
                  <Attribute Name="Number" AttributeDataType="xs:int">
                    <Value>3</Value>
                  </Attribute>
                  <Attribute Name="Length" AttributeDataType="xs:int">
                    <Value>1</Value>
                  </Attribute>
                </ExternalInterface>
                <SupportedRoleClass RefRoleClassPath="AutomationProjectConfigurationRoleClassLib/DeviceItem" />
              </InternalElement>
              <SupportedRoleClass RefRoleClassPath="AutomationProjectConfigurationRoleClassLib/DeviceItem" />
            </InternalElement>
            <InternalElement ID="82189d84-a400-447e-99dd-563f9a621701" Name="-K86 | F-DQ 4x24VDC/2A PM HF">
              <Attribute Name="TypeName" AttributeDataType="xs:string">
                <Value>F-DQ 4x24VDC/2A PM HF</Value>
              </Attribute>
              <Attribute Name="PositionNumber" AttributeDataType="xs:int">
                <Value>13</Value>
              </Attribute>
              <Attribute Name="BuiltIn" AttributeDataType="xs:boolean">
                <Value>false</Value>
              </Attribute>
              <Attribute Name="TypeIdentifier" AttributeDataType="xs:string">
                <Value>OrderNumber:6ES7 136-6DB00-0CA0</Value>
              </Attribute>
              <Attribute Name="FirmwareVersion" AttributeDataType="xs:string">
                <Value>V1.0</Value>
              </Attribute>
              <InternalElement ID="36700a5c-af00-444c-90ac-7ca44c1dbd31" Name="-K86 | F-DQ 4x24VDC/2A PM HF">
                <Attribute Name="PositionNumber" AttributeDataType="xs:int">
                  <Value>1</Value>
                </Attribute>
                <Attribute Name="BuiltIn" AttributeDataType="xs:boolean">
                  <Value>true</Value>
                </Attribute>
                <Attribute Name="Address">
                  <RefSemantic CorrespondingAttributePath="OrderedListType" />
                  <Attribute Name="1">
                    <Attribute Name="StartAddress" AttributeDataType="xs:int">
                      <Value>4457</Value>
                    </Attribute>
                    <Attribute Name="Length" AttributeDataType="xs:int">
                      <Value>40</Value>
                    </Attribute>
                    <Attribute Name="IoType" AttributeDataType="xs:string">
                      <Value>Input</Value>
                    </Attribute>
                  </Attribute>
                  <Attribute Name="2">
                    <Attribute Name="StartAddress" AttributeDataType="xs:int">
                      <Value>4457</Value>
                    </Attribute>
                    <Attribute Name="Length" AttributeDataType="xs:int">
                      <Value>40</Value>
                    </Attribute>
                    <Attribute Name="IoType" AttributeDataType="xs:string">
                      <Value>Output</Value>
                    </Attribute>
                  </Attribute>
                </Attribute>
                <ExternalInterface ID="1aa94665-3d1f-4fe5-ac5c-cf256b791970" Name="Channel_DO_0" RefBaseClassPath="AutomationProjectConfigurationInterfaceClassLib/Channel">
                  <Attribute Name="Type" AttributeDataType="xs:string">
                    <Value>Digital</Value>
                  </Attribute>
                  <Attribute Name="IoType" AttributeDataType="xs:string">
                    <Value>Output</Value>
                  </Attribute>
                  <Attribute Name="Number" AttributeDataType="xs:int">
                    <Value>0</Value>
                  </Attribute>
                  <Attribute Name="Length" AttributeDataType="xs:int">
                    <Value>1</Value>
                  </Attribute>
                </ExternalInterface>
                <ExternalInterface ID="4e566cd8-e05d-41ab-a063-885c0eb232d4" Name="Channel_DO_1" RefBaseClassPath="AutomationProjectConfigurationInterfaceClassLib/Channel">
                  <Attribute Name="Type" AttributeDataType="xs:string">
                    <Value>Digital</Value>
                  </Attribute>
                  <Attribute Name="IoType" AttributeDataType="xs:string">
                    <Value>Output</Value>
                  </Attribute>
                  <Attribute Name="Number" AttributeDataType="xs:int">
                    <Value>1</Value>
                  </Attribute>
                  <Attribute Name="Length" AttributeDataType="xs:int">
                    <Value>1</Value>
                  </Attribute>
                </ExternalInterface>
                <ExternalInterface ID="0dd90413-6e03-43ec-bc41-20b3319ac72b" Name="Channel_DO_2" RefBaseClassPath="AutomationProjectConfigurationInterfaceClassLib/Channel">
                  <Attribute Name="Type" AttributeDataType="xs:string">
                    <Value>Digital</Value>
                  </Attribute>
                  <Attribute Name="IoType" AttributeDataType="xs:string">
                    <Value>Output</Value>
                  </Attribute>
                  <Attribute Name="Number" AttributeDataType="xs:int">
                    <Value>2</Value>
                  </Attribute>
                  <Attribute Name="Length" AttributeDataType="xs:int">
                    <Value>1</Value>
                  </Attribute>
                </ExternalInterface>
                <ExternalInterface ID="a0a9ac55-29ee-4da4-aedd-5d0f3d000e71" Name="Channel_DO_3" RefBaseClassPath="AutomationProjectConfigurationInterfaceClassLib/Channel">
                  <Attribute Name="Type" AttributeDataType="xs:string">
                    <Value>Digital</Value>
                  </Attribute>
                  <Attribute Name="IoType" AttributeDataType="xs:string">
                    <Value>Output</Value>
                  </Attribute>
                  <Attribute Name="Number" AttributeDataType="xs:int">
                    <Value>3</Value>
                  </Attribute>
                  <Attribute Name="Length" AttributeDataType="xs:int">
                    <Value>1</Value>
                  </Attribute>
                </ExternalInterface>
                <SupportedRoleClass RefRoleClassPath="AutomationProjectConfigurationRoleClassLib/DeviceItem" />
              </InternalElement>
              <SupportedRoleClass RefRoleClassPath="AutomationProjectConfigurationRoleClassLib/DeviceItem" />
            </InternalElement>
            <InternalElement ID="6e8e362d-4467-417c-8769-dfa0c36c4b15" Name="-K92 | F-DQ 4x24VDC/2A PM HF">
              <Attribute Name="TypeName" AttributeDataType="xs:string">
                <Value>F-DQ 4x24VDC/2A PM HF</Value>
              </Attribute>
              <Attribute Name="PositionNumber" AttributeDataType="xs:int">
                <Value>14</Value>
              </Attribute>
              <Attribute Name="BuiltIn" AttributeDataType="xs:boolean">
                <Value>false</Value>
              </Attribute>
              <Attribute Name="TypeIdentifier" AttributeDataType="xs:string">
                <Value>OrderNumber:6ES7 136-6DB00-0CA0</Value>
              </Attribute>
              <Attribute Name="FirmwareVersion" AttributeDataType="xs:string">
                <Value>V1.0</Value>
              </Attribute>
              <InternalElement ID="aa796cfa-4b76-491e-99d0-1f1ff68d36a3" Name="-K92 | F-DQ 4x24VDC/2A PM HF">
                <Attribute Name="PositionNumber" AttributeDataType="xs:int">
                  <Value>1</Value>
                </Attribute>
                <Attribute Name="BuiltIn" AttributeDataType="xs:boolean">
                  <Value>true</Value>
                </Attribute>
                <Attribute Name="Address">
                  <RefSemantic CorrespondingAttributePath="OrderedListType" />
                  <Attribute Name="1">
                    <Attribute Name="StartAddress" AttributeDataType="xs:int">
                      <Value>4462</Value>
                    </Attribute>
                    <Attribute Name="Length" AttributeDataType="xs:int">
                      <Value>40</Value>
                    </Attribute>
                    <Attribute Name="IoType" AttributeDataType="xs:string">
                      <Value>Input</Value>
                    </Attribute>
                  </Attribute>
                  <Attribute Name="2">
                    <Attribute Name="StartAddress" AttributeDataType="xs:int">
                      <Value>4462</Value>
                    </Attribute>
                    <Attribute Name="Length" AttributeDataType="xs:int">
                      <Value>40</Value>
                    </Attribute>
                    <Attribute Name="IoType" AttributeDataType="xs:string">
                      <Value>Output</Value>
                    </Attribute>
                  </Attribute>
                </Attribute>
                <ExternalInterface ID="6209210f-a65d-4ea9-8b2c-a6310f769bb1" Name="Channel_DO_0" RefBaseClassPath="AutomationProjectConfigurationInterfaceClassLib/Channel">
                  <Attribute Name="Type" AttributeDataType="xs:string">
                    <Value>Digital</Value>
                  </Attribute>
                  <Attribute Name="IoType" AttributeDataType="xs:string">
                    <Value>Output</Value>
                  </Attribute>
                  <Attribute Name="Number" AttributeDataType="xs:int">
                    <Value>0</Value>
                  </Attribute>
                  <Attribute Name="Length" AttributeDataType="xs:int">
                    <Value>1</Value>
                  </Attribute>
                </ExternalInterface>
                <ExternalInterface ID="63ee177d-1146-4e97-902b-bec3dccbc874" Name="Channel_DO_1" RefBaseClassPath="AutomationProjectConfigurationInterfaceClassLib/Channel">
                  <Attribute Name="Type" AttributeDataType="xs:string">
                    <Value>Digital</Value>
                  </Attribute>
                  <Attribute Name="IoType" AttributeDataType="xs:string">
                    <Value>Output</Value>
                  </Attribute>
                  <Attribute Name="Number" AttributeDataType="xs:int">
                    <Value>1</Value>
                  </Attribute>
                  <Attribute Name="Length" AttributeDataType="xs:int">
                    <Value>1</Value>
                  </Attribute>
                </ExternalInterface>
                <ExternalInterface ID="da777e33-e753-4f98-af98-6abaa31f10fd" Name="Channel_DO_2" RefBaseClassPath="AutomationProjectConfigurationInterfaceClassLib/Channel">
                  <Attribute Name="Type" AttributeDataType="xs:string">
                    <Value>Digital</Value>
                  </Attribute>
                  <Attribute Name="IoType" AttributeDataType="xs:string">
                    <Value>Output</Value>
                  </Attribute>
                  <Attribute Name="Number" AttributeDataType="xs:int">
                    <Value>2</Value>
                  </Attribute>
                  <Attribute Name="Length" AttributeDataType="xs:int">
                    <Value>1</Value>
                  </Attribute>
                </ExternalInterface>
                <ExternalInterface ID="ebea9add-d2de-4908-810f-8ed022b5fa03" Name="Channel_DO_3" RefBaseClassPath="AutomationProjectConfigurationInterfaceClassLib/Channel">
                  <Attribute Name="Type" AttributeDataType="xs:string">
                    <Value>Digital</Value>
                  </Attribute>
                  <Attribute Name="IoType" AttributeDataType="xs:string">
                    <Value>Output</Value>
                  </Attribute>
                  <Attribute Name="Number" AttributeDataType="xs:int">
                    <Value>3</Value>
                  </Attribute>
                  <Attribute Name="Length" AttributeDataType="xs:int">
                    <Value>1</Value>
                  </Attribute>
                </ExternalInterface>
                <SupportedRoleClass RefRoleClassPath="AutomationProjectConfigurationRoleClassLib/DeviceItem" />
              </InternalElement>
              <SupportedRoleClass RefRoleClassPath="AutomationProjectConfigurationRoleClassLib/DeviceItem" />
            </InternalElement>
            <InternalElement ID="d2a6b548-a7a3-4c7d-940a-a30f669c267e" Name="-K96 | F-DQ 4x24VDC/2A PM HF">
              <Attribute Name="TypeName" AttributeDataType="xs:string">
                <Value>F-DQ 4x24VDC/2A PM HF</Value>
              </Attribute>
              <Attribute Name="PositionNumber" AttributeDataType="xs:int">
                <Value>15</Value>
              </Attribute>
              <Attribute Name="BuiltIn" AttributeDataType="xs:boolean">
                <Value>false</Value>
              </Attribute>
              <Attribute Name="TypeIdentifier" AttributeDataType="xs:string">
                <Value>OrderNumber:6ES7 136-6DB00-0CA0</Value>
              </Attribute>
              <Attribute Name="FirmwareVersion" AttributeDataType="xs:string">
                <Value>V1.0</Value>
              </Attribute>
              <InternalElement ID="40d588de-ab8e-4dd8-b674-53f717c8829d" Name="-K96 | F-DQ 4x24VDC/2A PM HF">
                <Attribute Name="PositionNumber" AttributeDataType="xs:int">
                  <Value>1</Value>
                </Attribute>
                <Attribute Name="BuiltIn" AttributeDataType="xs:boolean">
                  <Value>true</Value>
                </Attribute>
                <Attribute Name="Address">
                  <RefSemantic CorrespondingAttributePath="OrderedListType" />
                  <Attribute Name="1">
                    <Attribute Name="StartAddress" AttributeDataType="xs:int">
                      <Value>4467</Value>
                    </Attribute>
                    <Attribute Name="Length" AttributeDataType="xs:int">
                      <Value>40</Value>
                    </Attribute>
                    <Attribute Name="IoType" AttributeDataType="xs:string">
                      <Value>Input</Value>
                    </Attribute>
                  </Attribute>
                  <Attribute Name="2">
                    <Attribute Name="StartAddress" AttributeDataType="xs:int">
                      <Value>4467</Value>
                    </Attribute>
                    <Attribute Name="Length" AttributeDataType="xs:int">
                      <Value>40</Value>
                    </Attribute>
                    <Attribute Name="IoType" AttributeDataType="xs:string">
                      <Value>Output</Value>
                    </Attribute>
                  </Attribute>
                </Attribute>
                <ExternalInterface ID="f0cbc0cb-b2bb-4bc2-8f75-313b05de7ca8" Name="Channel_DO_0" RefBaseClassPath="AutomationProjectConfigurationInterfaceClassLib/Channel">
                  <Attribute Name="Type" AttributeDataType="xs:string">
                    <Value>Digital</Value>
                  </Attribute>
                  <Attribute Name="IoType" AttributeDataType="xs:string">
                    <Value>Output</Value>
                  </Attribute>
                  <Attribute Name="Number" AttributeDataType="xs:int">
                    <Value>0</Value>
                  </Attribute>
                  <Attribute Name="Length" AttributeDataType="xs:int">
                    <Value>1</Value>
                  </Attribute>
                </ExternalInterface>
                <ExternalInterface ID="8256642c-5dc5-4498-a9c9-0da595dde40a" Name="Channel_DO_1" RefBaseClassPath="AutomationProjectConfigurationInterfaceClassLib/Channel">
                  <Attribute Name="Type" AttributeDataType="xs:string">
                    <Value>Digital</Value>
                  </Attribute>
                  <Attribute Name="IoType" AttributeDataType="xs:string">
                    <Value>Output</Value>
                  </Attribute>
                  <Attribute Name="Number" AttributeDataType="xs:int">
                    <Value>1</Value>
                  </Attribute>
                  <Attribute Name="Length" AttributeDataType="xs:int">
                    <Value>1</Value>
                  </Attribute>
                </ExternalInterface>
                <ExternalInterface ID="6e9008d1-0af5-4500-9610-e9e39e2790ee" Name="Channel_DO_2" RefBaseClassPath="AutomationProjectConfigurationInterfaceClassLib/Channel">
                  <Attribute Name="Type" AttributeDataType="xs:string">
                    <Value>Digital</Value>
                  </Attribute>
                  <Attribute Name="IoType" AttributeDataType="xs:string">
                    <Value>Output</Value>
                  </Attribute>
                  <Attribute Name="Number" AttributeDataType="xs:int">
                    <Value>2</Value>
                  </Attribute>
                  <Attribute Name="Length" AttributeDataType="xs:int">
                    <Value>1</Value>
                  </Attribute>
                </ExternalInterface>
                <ExternalInterface ID="c644ebb3-b4b1-47b5-a662-c9e206308cd3" Name="Channel_DO_3" RefBaseClassPath="AutomationProjectConfigurationInterfaceClassLib/Channel">
                  <Attribute Name="Type" AttributeDataType="xs:string">
                    <Value>Digital</Value>
                  </Attribute>
                  <Attribute Name="IoType" AttributeDataType="xs:string">
                    <Value>Output</Value>
                  </Attribute>
                  <Attribute Name="Number" AttributeDataType="xs:int">
                    <Value>3</Value>
                  </Attribute>
                  <Attribute Name="Length" AttributeDataType="xs:int">
                    <Value>1</Value>
                  </Attribute>
                </ExternalInterface>
                <SupportedRoleClass RefRoleClassPath="AutomationProjectConfigurationRoleClassLib/DeviceItem" />
              </InternalElement>
              <SupportedRoleClass RefRoleClassPath="AutomationProjectConfigurationRoleClassLib/DeviceItem" />
            </InternalElement>
            <InternalElement ID="8ce3abb8-3bbb-45c8-bc24-2524dd16ad51" Name="-KSM1">
              <Attribute Name="TypeName" AttributeDataType="xs:string">
                <Value>Server module</Value>
              </Attribute>
              <Attribute Name="PositionNumber" AttributeDataType="xs:int">
                <Value>16</Value>
              </Attribute>
              <Attribute Name="BuiltIn" AttributeDataType="xs:boolean">
                <Value>false</Value>
              </Attribute>
              <Attribute Name="TypeIdentifier" AttributeDataType="xs:string">
                <Value>OrderNumber:6ES7 193-6PA00-0AA0</Value>
              </Attribute>
              <Attribute Name="FirmwareVersion" AttributeDataType="xs:string">
                <Value>V1.0</Value>
              </Attribute>
              <InternalElement ID="14d2b749-4358-4bf7-adeb-0631024e812e" Name="-KSM1">
                <Attribute Name="PositionNumber" AttributeDataType="xs:int">
                  <Value>1</Value>
                </Attribute>
                <Attribute Name="BuiltIn" AttributeDataType="xs:boolean">
                  <Value>true</Value>
                </Attribute>
                <SupportedRoleClass RefRoleClassPath="AutomationProjectConfigurationRoleClassLib/DeviceItem" />
              </InternalElement>
              <SupportedRoleClass RefRoleClassPath="AutomationProjectConfigurationRoleClassLib/DeviceItem" />
            </InternalElement>
            <SupportedRoleClass RefRoleClassPath="AutomationProjectConfigurationRoleClassLib/DeviceItem" />
          </InternalElement>
          <SupportedRoleClass RefRoleClassPath="AutomationProjectConfigurationRoleClassLib/Device" />
        </InternalElement>
        <InternalElement ID="a62754fa-b2e5-4fc1-879a-da70e3dcbe47" Name="ET 200SP-DP45">
          <Attribute Name="TypeIdentifier" AttributeDataType="xs:string">
            <Value>System:Device.ET200SP</Value>
          </Attribute>
          <InternalElement ID="43a3aaf2-04bf-49be-9208-dc1e86e7e3ed" Name="-R1">
            <Attribute Name="TypeName" AttributeDataType="xs:string">
              <Value>Rack</Value>
            </Attribute>
            <Attribute Name="PositionNumber" AttributeDataType="xs:int">
              <Value>0</Value>
            </Attribute>
            <Attribute Name="BuiltIn" AttributeDataType="xs:boolean">
              <Value>false</Value>
            </Attribute>
            <Attribute Name="TypeIdentifier" AttributeDataType="xs:string">
              <Value>System:Rack.ET200SP</Value>
            </Attribute>
            <InternalElement ID="c25bea1f-cc0e-448d-974d-09fcc870816c" Name="+ES1GM02-K13">
              <Attribute Name="TypeName" AttributeDataType="xs:string">
                <Value>IM 155-6 DP HF</Value>
              </Attribute>
              <Attribute Name="DeviceItemType" AttributeDataType="xs:string">
                <Value>HeadModule</Value>
              </Attribute>
              <Attribute Name="PositionNumber" AttributeDataType="xs:int">
                <Value>0</Value>
              </Attribute>
              <Attribute Name="BuiltIn" AttributeDataType="xs:boolean">
                <Value>false</Value>
              </Attribute>
              <Attribute Name="TypeIdentifier" AttributeDataType="xs:string">
                <Value>OrderNumber:6ES7 155-6BU00-0CN0</Value>
              </Attribute>
              <Attribute Name="PlantDesignation IEC" AttributeDataType="xs:string">
                <Value>+ES1GT09</Value>
              </Attribute>
              <Attribute Name="LocationIdentifier IEC" AttributeDataType="xs:string">
                <Value>-K13</Value>
              </Attribute>
              <Attribute Name="FirmwareVersion" AttributeDataType="xs:string">
                <Value>V3.0</Value>
              </Attribute>
              <ExternalInterface ID="5abb9b3d-4fae-4bb6-b102-d022fee7cdc6" Name="LogicalEndPoint_Interface" RefBaseClassPath="CommunicationInterfaceClassLib/LogicalEndPoint" />
              <InternalElement ID="69cbdf02-74e0-4615-bbb4-2ec76f9e106d" Name="PB1">
                <Attribute Name="Type" AttributeDataType="xs:string">
                  <Value>Profibus</Value>
                </Attribute>
                <Attribute Name="NetworkAddress" AttributeDataType="xs:string">
                  <Value>45</Value>
                </Attribute>
                <ExternalInterface ID="2513a1f1-900b-4ddd-9a5a-267d939aea21" Name="LogicalEndPoint_Node" RefBaseClassPath="CommunicationInterfaceClassLib/LogicalEndPoint" />
                <SupportedRoleClass RefRoleClassPath="AutomationProjectConfigurationRoleClassLib/Node" />
              </InternalElement>
              <SupportedRoleClass RefRoleClassPath="AutomationProjectConfigurationRoleClassLib/CommunicationInterface" />
            </InternalElement>
            <InternalElement ID="401b61e5-f873-440f-90d3-52a18abf05eb" Name="-K22 | AI 8xI 2-,4-wire">
              <Attribute Name="TypeName" AttributeDataType="xs:string">
                <Value>AI 8xI 2-,4-wire BA</Value>
              </Attribute>
              <Attribute Name="PositionNumber" AttributeDataType="xs:int">
                <Value>1</Value>
              </Attribute>
              <Attribute Name="BuiltIn" AttributeDataType="xs:boolean">
                <Value>false</Value>
              </Attribute>
              <Attribute Name="TypeIdentifier" AttributeDataType="xs:string">
                <Value>OrderNumber:6ES7 134-6GF00-0AA1</Value>
              </Attribute>
              <Attribute Name="FirmwareVersion" AttributeDataType="xs:string">
                <Value>V1.0</Value>
              </Attribute>
              <InternalElement ID="db3eb993-2eed-4fc9-b748-6ce9d5a8137c" Name="-K22 | AI 8xI 2-,4-wire">
                <Attribute Name="PositionNumber" AttributeDataType="xs:int">
                  <Value>1</Value>
                </Attribute>
                <Attribute Name="BuiltIn" AttributeDataType="xs:boolean">
                  <Value>true</Value>
                </Attribute>
                <Attribute Name="Address">
                  <RefSemantic CorrespondingAttributePath="OrderedListType" />
                  <Attribute Name="1">
                    <Attribute Name="StartAddress" AttributeDataType="xs:int">
                      <Value>3000</Value>
                    </Attribute>
                    <Attribute Name="Length" AttributeDataType="xs:int">
                      <Value>128</Value>
                    </Attribute>
                    <Attribute Name="IoType" AttributeDataType="xs:string">
                      <Value>Input</Value>
                    </Attribute>
                  </Attribute>
                </Attribute>
                <ExternalInterface ID="1f14c944-d83e-41b4-925f-399a2043d863" Name="Channel_AI_0" RefBaseClassPath="AutomationProjectConfigurationInterfaceClassLib/Channel">
                  <Attribute Name="Type" AttributeDataType="xs:string">
                    <Value>Analog</Value>
                  </Attribute>
                  <Attribute Name="IoType" AttributeDataType="xs:string">
                    <Value>Input</Value>
                  </Attribute>
                  <Attribute Name="Number" AttributeDataType="xs:int">
                    <Value>0</Value>
                  </Attribute>
                  <Attribute Name="Length" AttributeDataType="xs:int">
                    <Value>16</Value>
                  </Attribute>
                </ExternalInterface>
                <ExternalInterface ID="7e2bb854-d2df-4fc7-8b58-a839b14d2bba" Name="Channel_AI_1" RefBaseClassPath="AutomationProjectConfigurationInterfaceClassLib/Channel">
                  <Attribute Name="Type" AttributeDataType="xs:string">
                    <Value>Analog</Value>
                  </Attribute>
                  <Attribute Name="IoType" AttributeDataType="xs:string">
                    <Value>Input</Value>
                  </Attribute>
                  <Attribute Name="Number" AttributeDataType="xs:int">
                    <Value>1</Value>
                  </Attribute>
                  <Attribute Name="Length" AttributeDataType="xs:int">
                    <Value>16</Value>
                  </Attribute>
                </ExternalInterface>
                <ExternalInterface ID="e5144b19-0c39-4ae7-86da-8edc02d7a1fc" Name="Channel_AI_2" RefBaseClassPath="AutomationProjectConfigurationInterfaceClassLib/Channel">
                  <Attribute Name="Type" AttributeDataType="xs:string">
                    <Value>Analog</Value>
                  </Attribute>
                  <Attribute Name="IoType" AttributeDataType="xs:string">
                    <Value>Input</Value>
                  </Attribute>
                  <Attribute Name="Number" AttributeDataType="xs:int">
                    <Value>2</Value>
                  </Attribute>
                  <Attribute Name="Length" AttributeDataType="xs:int">
                    <Value>16</Value>
                  </Attribute>
                </ExternalInterface>
                <ExternalInterface ID="5527b0a6-0e21-411f-9e8c-425638e72d9b" Name="Channel_AI_3" RefBaseClassPath="AutomationProjectConfigurationInterfaceClassLib/Channel">
                  <Attribute Name="Type" AttributeDataType="xs:string">
                    <Value>Analog</Value>
                  </Attribute>
                  <Attribute Name="IoType" AttributeDataType="xs:string">
                    <Value>Input</Value>
                  </Attribute>
                  <Attribute Name="Number" AttributeDataType="xs:int">
                    <Value>3</Value>
                  </Attribute>
                  <Attribute Name="Length" AttributeDataType="xs:int">
                    <Value>16</Value>
                  </Attribute>
                </ExternalInterface>
                <ExternalInterface ID="5d909272-2417-4a41-ad91-82ce9d41debd" Name="Channel_AI_4" RefBaseClassPath="AutomationProjectConfigurationInterfaceClassLib/Channel">
                  <Attribute Name="Type" AttributeDataType="xs:string">
                    <Value>Analog</Value>
                  </Attribute>
                  <Attribute Name="IoType" AttributeDataType="xs:string">
                    <Value>Input</Value>
                  </Attribute>
                  <Attribute Name="Number" AttributeDataType="xs:int">
                    <Value>4</Value>
                  </Attribute>
                  <Attribute Name="Length" AttributeDataType="xs:int">
                    <Value>16</Value>
